<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Hospital RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745
  2020-06-03
  20:39:13
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.03 20:38</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Hospital</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</b></p>
<p>Simulation Timestamp: <b>2020-06-03
  20:39:13</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:39:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    25732.73</td>
    <td align="right">     1146.93</td>
    <td align="right">     1146.93</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    25732.73</td>
    <td align="right">     1146.93</td>
    <td align="right">     1146.93</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    71807.21</td>
    <td align="right">     3200.51</td>
    <td align="right">     3200.51</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    71807.21</td>
    <td align="right">     3200.51</td>
    <td align="right">     3200.51</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    22436.18</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22436.18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      150.39</td>
    <td align="right">      793.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2978.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3278.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      155.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6892.71</td>
    <td align="right">     2791.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     2578.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2979.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      427.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      206.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14850.97</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">     1116.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      415.19</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      173.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       26.40</td>
    <td align="right">     1065.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4534.60</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      118.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    21081.58</td>
    <td align="right">     4651.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19800.76</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      793.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">      150.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2978.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">     3278.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      155.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     5464.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Cooking</td>
    <td align="right">     1395.99</td>
    <td align="right">     2791.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInFreezer</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInRefrigerator</td>
    <td align="right">       14.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">       70.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLift</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">        7.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2979.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      427.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      206.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14850.97</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">     1116.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      415.19</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">      173.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       26.40</td>
    <td align="right">     1065.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1898.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2635.82</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LowTempRefrigeration</td>
    <td align="right">       37.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MedTempRefrigeration</td>
    <td align="right">       60.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      153.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      351.44</td>
    <td align="right">       82.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      435.14</td>
    <td align="right">      124.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      939.62</td>
    <td align="right">      207.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      153.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      351.44</td>
    <td align="right">       82.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      435.14</td>
    <td align="right">      124.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      939.62</td>
    <td align="right">      207.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   21081.578</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   21081.578</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   21081.578</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   21081.578</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">     2368.93</td>
    <td align="right">       74.06</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">      749.65</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">       80.06</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">     3198.64</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    19800.76</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    19800.76</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    19800.76</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      728.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4224.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME HOSPITAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEHOSPITAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2B::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AZ_TUCSON::Meter">Meter</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#ZoneCoolingSummaryMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#ZoneCoolingSummaryMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#ZoneHeatingSummaryMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#ZoneHeatingSummaryMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneElectricSummaryMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#ZoneElectricSummaryMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#ZoneElectricSummaryMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#ZoneElectricSummaryMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#ZoneElectricSummaryMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#ZoneElectricSummaryMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#ZoneElectricSummaryMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#SpaceGainsMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SpaceGainsMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SpaceGainsMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SpaceGainsMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SpaceGainsMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SpaceGainsMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SpaceGainsMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SpaceGainsMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SpaceGainsMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#PeakSpaceGainsMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#PeakSpaceGainsMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#PeakSpaceGainsMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#PeakSpaceGainsMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#PeakSpaceGainsMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#PeakSpaceGainsMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#PeakSpaceGainsMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#PeakSpaceGainsMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::BASEMENT">BASEMENT</a>    |   
<a href="#ComfortReportSimple55Monthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#ComfortReportSimple55Monthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#ComfortReportSimple55Monthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#ComfortReportSimple55Monthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#ComfortReportSimple55Monthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#ComfortReportSimple55Monthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#ComfortReportSimple55Monthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#ComfortReportSimple55Monthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>ChillerReportMonthly</b></p> |
<a href="#ChillerReportMonthly::HEATRECOVERYCHILLER">HEAT RECOVERY CHILLER</a>    |   
<a href="#ChillerReportMonthly::COOLSYS1CHILLER1">COOLSYS1 CHILLER1</a>    |   
<a href="#ChillerReportMonthly::COOLSYS1CHILLER2">COOLSYS1 CHILLER2</a>    |   
<p><b>TowerReportMonthly</b></p> |
<a href="#TowerReportMonthly::TOWERWATERSYSCOOLTOWER1">TOWERWATERSYS COOLTOWER 1</a>    |   
<a href="#TowerReportMonthly::TOWERWATERSYSCOOLTOWER2">TOWERWATERSYS COOLTOWER 2</a>    |   
<p><b>BoilerReportMonthly</b></p> |
<a href="#BoilerReportMonthly::HEATSYS1BOILER">HEATSYS1 BOILER</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::VAV_1_COOLC">VAV_1_COOLC</a>    |   
<a href="#DXReportMonthly::VAV_ER_COOLC">VAV_ER_COOLC</a>    |   
<a href="#DXReportMonthly::VAV_OR_COOLC">VAV_OR_COOLC</a>    |   
<a href="#DXReportMonthly::VAV_ICU_COOLC">VAV_ICU_COOLC</a>    |   
<a href="#DXReportMonthly::VAV_PATRMS_COOLC">VAV_PATRMS_COOLC</a>    |   
<a href="#DXReportMonthly::VAV_2_COOLC">VAV_2_COOLC</a>    |   
<a href="#DXReportMonthly::VAV_LABS_COOLC">VAV_LABS_COOLC</a>    |   
<a href="#DXReportMonthly::CAV_KITCHEN_COOLC">CAV_KITCHEN_COOLC</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::LOBBY_RECORDS_FLR_1_WALL_2_WEST">LOBBY_RECORDS_FLR_1_WALL_2_WEST</a>    |   
<a href="#WindowReportMonthly::ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST_WINDOW">ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::IC_PATROOM2_FLR_2_WALL_WEST_WINDOW">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ICU_FLR_2_WALL_WEST_WINDOW">ICU_FLR_2_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH_WINDOW">OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM2_FLR_3_WALL_EAST_WINDOW">PATROOM2_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM2_FLR_3_WALL_SOUTH_WINDOW">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM4_FLR_3_WALL_NORTH_WINDOW">PATROOM4_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM4_FLR_3_WALL_EAST_WINDOW">PATROOM4_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM6_FLR_3_WALL_SOUTH_WINDOW">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM6_FLR_3_WALL_WEST_WINDOW">PATROOM6_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM8_FLR_3_WALL_NORTH_WINDOW">PATROOM8_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM8_FLR_3_WALL_WEST_WINDOW">PATROOM8_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM2_FLR_4_WALL_EAST_WINDOW">PATROOM2_FLR_4_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM2_FLR_4_WALL_SOUTH_WINDOW">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM4_FLR_4_WALL_NORTH_WINDOW">PATROOM4_FLR_4_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM4_FLR_4_WALL_EAST_WINDOW">PATROOM4_FLR_4_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM6_FLR_4_WALL_SOUTH_WINDOW">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM6_FLR_4_WALL_WEST_WINDOW">PATROOM6_FLR_4_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM8_FLR_4_WALL_NORTH_WINDOW">PATROOM8_FLR_4_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PATROOM8_FLR_4_WALL_WEST_WINDOW">PATROOM8_FLR_4_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::DINING_FLR_5_WALL_SOUTH_WINDOW">DINING_FLR_5_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::OFFICE1_FLR_5_WALL_SOUTH_WINDOW">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::OFFICE1_FLR_5_WALL_WEST_WINDOW">OFFICE1_FLR_5_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::OFFICE3_FLR_5_WALL_NORTH_WINDOW">OFFICE3_FLR_5_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::OFFICE3_FLR_5_WALL_WEST_WINDOW">OFFICE3_FLR_5_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::LOBBY_RECORDS_FLR_1_WALL_2_WEST">LOBBY_RECORDS_FLR_1_WALL_2_WEST</a>    |   
<a href="#WindowEnergyReportMonthly::ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST_WINDOW">ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::IC_PATROOM2_FLR_2_WALL_WEST_WINDOW">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ICU_FLR_2_WALL_WEST_WINDOW">ICU_FLR_2_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH_WINDOW">OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM2_FLR_3_WALL_EAST_WINDOW">PATROOM2_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM2_FLR_3_WALL_SOUTH_WINDOW">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM4_FLR_3_WALL_NORTH_WINDOW">PATROOM4_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM4_FLR_3_WALL_EAST_WINDOW">PATROOM4_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM6_FLR_3_WALL_SOUTH_WINDOW">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM6_FLR_3_WALL_WEST_WINDOW">PATROOM6_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM8_FLR_3_WALL_NORTH_WINDOW">PATROOM8_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM8_FLR_3_WALL_WEST_WINDOW">PATROOM8_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM2_FLR_4_WALL_EAST_WINDOW">PATROOM2_FLR_4_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM2_FLR_4_WALL_SOUTH_WINDOW">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM4_FLR_4_WALL_NORTH_WINDOW">PATROOM4_FLR_4_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM4_FLR_4_WALL_EAST_WINDOW">PATROOM4_FLR_4_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM6_FLR_4_WALL_SOUTH_WINDOW">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM6_FLR_4_WALL_WEST_WINDOW">PATROOM6_FLR_4_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM8_FLR_4_WALL_NORTH_WINDOW">PATROOM8_FLR_4_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PATROOM8_FLR_4_WALL_WEST_WINDOW">PATROOM8_FLR_4_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::DINING_FLR_5_WALL_SOUTH_WINDOW">DINING_FLR_5_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::OFFICE1_FLR_5_WALL_SOUTH_WINDOW">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::OFFICE1_FLR_5_WALL_WEST_WINDOW">OFFICE1_FLR_5_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::OFFICE3_FLR_5_WALL_NORTH_WINDOW">OFFICE3_FLR_5_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::OFFICE3_FLR_5_WALL_WEST_WINDOW">OFFICE3_FLR_5_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#WindowZoneSummaryMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#WindowZoneSummaryMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#WindowZoneSummaryMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#WindowZoneSummaryMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#WindowZoneSummaryMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#WindowZoneSummaryMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#WindowZoneSummaryMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#WindowZoneSummaryMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::SHWSYS1WATERHEATER">SHWSYS1 WATER HEATER</a>    |   
<a href="#WaterHeaterReportMonthly::SWHDISHWASHINGBOOSTER">SWH DISHWASHING BOOSTER</a>    |   
<a href="#WaterHeaterReportMonthly::SWHLAUNDRY">SWH LAUNDRY</a>    |   
<a href="#WaterHeaterReportMonthly::DUMMYWATERHEATER">DUMMY WATER HEATER</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::OFFICE1_FLR_5_DAYLCTRL">OFFICE1_FLR_5_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::OFFICE3_FLR_5_DAYLCTRL">OFFICE3_FLR_5_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::LOBBY_RECORDS_FLR_1_DAYLCTRL">LOBBY_RECORDS_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::OFFICE4_MULT6_FLR_5_DAYLCTRL">OFFICE4_MULT6_FLR_5_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::OFFICE2_MULT5_FLR_5_DAYLCTRL">OFFICE2_MULT5_FLR_5_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::DINING_FLR_5_DAYLCTRL">DINING_FLR_5_DAYLCTRL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::VAV_PATRMS_EXTRAWATERHEATC">VAV_PATRMS_EXTRAWATERHEATC</a>    |   
<a href="#CoilReportMonthly::VAV_ER_EXTRAWATERHEATC">VAV_ER_EXTRAWATERHEATC</a>    |   
<a href="#CoilReportMonthly::VAV_OR_EXTRAWATERHEATC">VAV_OR_EXTRAWATERHEATC</a>    |   
<a href="#CoilReportMonthly::VAV_ICU_EXTRAWATERHEATC">VAV_ICU_EXTRAWATERHEATC</a>    |   
<a href="#CoilReportMonthly::VAV_LABS_EXTRAWATERHEATC">VAV_LABS_EXTRAWATERHEATC</a>    |   
<a href="#CoilReportMonthly::BASEMENTVAVBOXREHEATCOIL">BASEMENT VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ER_EXAM1_MULT4_FLR_1VAVBOXREHEATCOIL">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ER_TRAUMA1_FLR_1VAVBOXREHEATCOIL">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ER_EXAM3_MULT4_FLR_1VAVBOXREHEATCOIL">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ER_TRAUMA2_FLR_1VAVBOXREHEATCOIL">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ER_TRIAGE_MULT4_FLR_1VAVBOXREHEATCOIL">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OFFICE1_MULT4_FLR_1VAVBOXREHEATCOIL">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::LOBBY_RECORDS_FLR_1VAVBOXREHEATCOIL">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_FLR_1VAVBOXREHEATCOIL">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ER_NURSESTN_LOBBY_FLR_1VAVBOXREHEATCOIL">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OR1_FLR_2VAVBOXREHEATCOIL">OR1_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OR2_MULT5_FLR_2VAVBOXREHEATCOIL">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OR3_FLR_2VAVBOXREHEATCOIL">OR3_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OR4_FLR_2VAVBOXREHEATCOIL">OR4_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::IC_PATROOM1_MULT5_FLR_2VAVBOXREHEATCOIL">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::IC_PATROOM2_FLR_2VAVBOXREHEATCOIL">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::IC_PATROOM3_MULT6_FLR_2VAVBOXREHEATCOIL">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ICU_FLR_2VAVBOXREHEATCOIL">ICU_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ICU_NURSESTN_LOBBY_FLR_2VAVBOXREHEATCOIL">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_FLR_2VAVBOXREHEATCOIL">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OR_NURSESTN_LOBBY_FLR_2VAVBOXREHEATCOIL">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM1_MULT10_FLR_3VAVBOXREHEATCOIL">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM2_FLR_3VAVBOXREHEATCOIL">PATROOM2_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM3_MULT10_FLR_3VAVBOXREHEATCOIL">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM4_FLR_3VAVBOXREHEATCOIL">PATROOM4_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM5_MULT10_FLR_3VAVBOXREHEATCOIL">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PHYSTHERAPY_FLR_3VAVBOXREHEATCOIL">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM6_FLR_3VAVBOXREHEATCOIL">PATROOM6_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM7_MULT10_FLR_3VAVBOXREHEATCOIL">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM8_FLR_3VAVBOXREHEATCOIL">PATROOM8_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::NURSESTN_LOBBY_FLR_3VAVBOXREHEATCOIL">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::LAB_FLR_3VAVBOXREHEATCOIL">LAB_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_SE_FLR_3VAVBOXREHEATCOIL">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_NW_FLR_3VAVBOXREHEATCOIL">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM1_MULT10_FLR_4VAVBOXREHEATCOIL">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM2_FLR_4VAVBOXREHEATCOIL">PATROOM2_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM3_MULT10_FLR_4VAVBOXREHEATCOIL">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM4_FLR_4VAVBOXREHEATCOIL">PATROOM4_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM5_MULT10_FLR_4VAVBOXREHEATCOIL">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::RADIOLOGY_FLR_4VAVBOXREHEATCOIL">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM6_FLR_4VAVBOXREHEATCOIL">PATROOM6_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM7_MULT10_FLR_4VAVBOXREHEATCOIL">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PATROOM8_FLR_4VAVBOXREHEATCOIL">PATROOM8_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::NURSESTN_LOBBY_FLR_4VAVBOXREHEATCOIL">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::LAB_FLR_4VAVBOXREHEATCOIL">LAB_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_SE_FLR_4VAVBOXREHEATCOIL">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_NW_FLR_4VAVBOXREHEATCOIL">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::DINING_FLR_5VAVBOXREHEATCOIL">DINING_FLR_5 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::NURSESTN_LOBBY_FLR_5VAVBOXREHEATCOIL">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OFFICE1_FLR_5VAVBOXREHEATCOIL">OFFICE1_FLR_5 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OFFICE2_MULT5_FLR_5VAVBOXREHEATCOIL">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OFFICE3_FLR_5VAVBOXREHEATCOIL">OFFICE3_FLR_5 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OFFICE4_MULT6_FLR_5VAVBOXREHEATCOIL">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_FLR_5VAVBOXREHEATCOIL">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::VAV_1_HEATC">VAV_1_HEATC</a>    |   
<a href="#CoilReportMonthly::VAV_ER_HEATC">VAV_ER_HEATC</a>    |   
<a href="#CoilReportMonthly::VAV_OR_HEATC">VAV_OR_HEATC</a>    |   
<a href="#CoilReportMonthly::VAV_ICU_HEATC">VAV_ICU_HEATC</a>    |   
<a href="#CoilReportMonthly::VAV_PATRMS_HEATC">VAV_PATRMS_HEATC</a>    |   
<a href="#CoilReportMonthly::VAV_2_HEATC">VAV_2_HEATC</a>    |   
<a href="#CoilReportMonthly::VAV_LABS_HEATC">VAV_LABS_HEATC</a>    |   
<a href="#CoilReportMonthly::CAV_KITCHEN_HEATC">CAV_KITCHEN_HEATC</a>    |   
<a href="#CoilReportMonthly::VAV_PATRMS_EXTRAELECHEATC">VAV_PATRMS_EXTRAELECHEATC</a>    |   
<a href="#CoilReportMonthly::VAV_ER_EXTRAELECHEATC">VAV_ER_EXTRAELECHEATC</a>    |   
<a href="#CoilReportMonthly::VAV_OR_EXTRAELECHEATC">VAV_OR_EXTRAELECHEATC</a>    |   
<a href="#CoilReportMonthly::VAV_ICU_EXTRAELECHEATC">VAV_ICU_EXTRAELECHEATC</a>    |   
<a href="#CoilReportMonthly::VAV_LABS_EXTRAELECHEATC">VAV_LABS_EXTRAELECHEATC</a>    |   
<a href="#CoilReportMonthly::VAV_1_COOLC">VAV_1_COOLC</a>    |   
<a href="#CoilReportMonthly::VAV_ER_COOLC">VAV_ER_COOLC</a>    |   
<a href="#CoilReportMonthly::VAV_OR_COOLC">VAV_OR_COOLC</a>    |   
<a href="#CoilReportMonthly::VAV_ICU_COOLC">VAV_ICU_COOLC</a>    |   
<a href="#CoilReportMonthly::VAV_PATRMS_COOLC">VAV_PATRMS_COOLC</a>    |   
<a href="#CoilReportMonthly::VAV_2_COOLC">VAV_2_COOLC</a>    |   
<a href="#CoilReportMonthly::VAV_LABS_COOLC">VAV_LABS_COOLC</a>    |   
<a href="#CoilReportMonthly::CAV_KITCHEN_COOLC">CAV_KITCHEN_COOLC</a>    |   
<p><b>PlantLoopDemandReportMonthly</b></p> |
<a href="#PlantLoopDemandReportMonthly::SHWSYS1">SHWSYS1</a>    |   
<a href="#PlantLoopDemandReportMonthly::HEATSYS1">HEATSYS1</a>    |   
<a href="#PlantLoopDemandReportMonthly::COOLSYS1_SUPPLY">COOLSYS1_SUPPLY</a>    |   
<a href="#PlantLoopDemandReportMonthly::COOLSYS1_DEMAND">COOLSYS1_DEMAND</a>    |   
<a href="#PlantLoopDemandReportMonthly::HEATRECOVERYWATERLOOP">HEAT RECOVERY WATER LOOP</a>    |   
<a href="#PlantLoopDemandReportMonthly::HEATRECOVERYCHILLERBYPASSLOOP">HEAT RECOVERY CHILLER BYPASS LOOP</a>    |   
<a href="#PlantLoopDemandReportMonthly::TOWERWATERSYS">TOWERWATERSYS</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::CAV_KITCHEN_FAN">CAV_KITCHEN_FAN</a>    |   
<a href="#FanReportMonthly::VAV_1_FAN">VAV_1_FAN</a>    |   
<a href="#FanReportMonthly::VAV_2_FAN">VAV_2_FAN</a>    |   
<a href="#FanReportMonthly::VAV_ER_FAN">VAV_ER_FAN</a>    |   
<a href="#FanReportMonthly::VAV_OR_FAN">VAV_OR_FAN</a>    |   
<a href="#FanReportMonthly::VAV_ICU_FAN">VAV_ICU_FAN</a>    |   
<a href="#FanReportMonthly::VAV_PATRMS_FAN">VAV_PATRMS_FAN</a>    |   
<a href="#FanReportMonthly::VAV_LABS_FAN">VAV_LABS_FAN</a>    |   
<a href="#FanReportMonthly::KITCHEN_FLR_5EXHAUSTFAN">KITCHEN_FLR_5 EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::DINING_FLR_5DUMMYEXHAUSTFAN">DINING_FLR_5 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::NURSESTN_LOBBY_FLR_5DUMMYEXHAUSTFAN">NURSESTN_LOBBY_FLR_5 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::OFFICE1_FLR_5DUMMYEXHAUSTFAN">OFFICE1_FLR_5 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::OFFICE2_MULT5_FLR_5DUMMYEXHAUSTFAN">OFFICE2_MULT5_FLR_5 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::OFFICE3_FLR_5DUMMYEXHAUSTFAN">OFFICE3_FLR_5 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::OFFICE4_MULT6_FLR_5DUMMYEXHAUSTFAN">OFFICE4_MULT6_FLR_5 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::CORRIDOR_FLR_5DUMMYEXHAUSTFAN">CORRIDOR_FLR_5 DUMMY EXHAUST FAN</a>    |   
<p><b>PumpReportMonthly</b></p> |
<a href="#PumpReportMonthly::HEATSYS1PUMP">HEATSYS1 PUMP</a>    |   
<a href="#PumpReportMonthly::COOLSYS1PUMPSECONDARY">COOLSYS1 PUMP SECONDARY</a>    |   
<a href="#PumpReportMonthly::HEATRECOVERYCIRCPUMP">HEAT RECOVERY CIRC PUMP</a>    |   
<a href="#PumpReportMonthly::HEATRECOVERYCHILLERBYPASSLOOPPUMP">HEAT RECOVERY CHILLER BYPASS LOOP PUMP</a>    |   
<a href="#PumpReportMonthly::SHWSYS1PUMP">SHWSYS1 PUMP</a>    |   
<a href="#PumpReportMonthly::COOLSYS1CHILLER1PUMP">COOLSYS1 CHILLER1 PUMP</a>    |   
<a href="#PumpReportMonthly::COOLSYS1CHILLER2PUMP">COOLSYS1 CHILLER2 PUMP</a>    |   
<a href="#PumpReportMonthly::TOWERWATERSYSPUMP">TOWERWATERSYS PUMP</a>    |   
<p><b>CondLoopDemandReportMonthly</b></p> |
<a href="#CondLoopDemandReportMonthly::SHWSYS1">SHWSYS1</a>    |   
<a href="#CondLoopDemandReportMonthly::HEATSYS1">HEATSYS1</a>    |   
<a href="#CondLoopDemandReportMonthly::COOLSYS1_SUPPLY">COOLSYS1_SUPPLY</a>    |   
<a href="#CondLoopDemandReportMonthly::COOLSYS1_DEMAND">COOLSYS1_DEMAND</a>    |   
<a href="#CondLoopDemandReportMonthly::HEATRECOVERYWATERLOOP">HEAT RECOVERY WATER LOOP</a>    |   
<a href="#CondLoopDemandReportMonthly::HEATRECOVERYCHILLERBYPASSLOOP">HEAT RECOVERY CHILLER BYPASS LOOP</a>    |   
<a href="#CondLoopDemandReportMonthly::TOWERWATERSYS">TOWERWATERSYS</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_1">VAV_1</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_ER">VAV_ER</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_OR">VAV_OR</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_ICU">VAV_ICU</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_PATRMS">VAV_PATRMS</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_2">VAV_2</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_LABS">VAV_LABS</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::CAV_KITCHEN">CAV_KITCHEN</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_1">VAV_1</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_ER">VAV_ER</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_OR">VAV_OR</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_ICU">VAV_ICU</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_PATRMS">VAV_PATRMS</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_2">VAV_2</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_LABS">VAV_LABS</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::CAV_KITCHEN">CAV_KITCHEN</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_1">VAV_1</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_ER">VAV_ER</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_OR">VAV_OR</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_ICU">VAV_ICU</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_PATRMS">VAV_PATRMS</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_2">VAV_2</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_LABS">VAV_LABS</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::CAV_KITCHEN">CAV_KITCHEN</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:39:13</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.03 20:38</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       32.17</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -110.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      809.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       -90.0</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5799.60</td>
    <td align="right">     1196.93</td>
    <td align="right">     1667.08</td>
    <td align="right">     1268.48</td>
    <td align="right">     1667.11</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     5197.44</td>
    <td align="right">     1066.84</td>
    <td align="right">     1496.10</td>
    <td align="right">     1138.38</td>
    <td align="right">     1496.12</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      848.39</td>
    <td align="right">      144.86</td>
    <td align="right">      223.69</td>
    <td align="right">      293.66</td>
    <td align="right">      186.18</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       14.63</td>
    <td align="right">       12.10</td>
    <td align="right">       13.42</td>
    <td align="right">       23.15</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       16.32</td>
    <td align="right">       13.58</td>
    <td align="right">       14.95</td>
    <td align="right">       25.80</td>
    <td align="right">       12.44</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5799.60</td>
    <td align="right">     1196.93</td>
    <td align="right">     1667.08</td>
    <td align="right">     1268.48</td>
    <td align="right">     1667.11</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     5197.44</td>
    <td align="right">     1066.84</td>
    <td align="right">     1496.10</td>
    <td align="right">     1138.38</td>
    <td align="right">     1496.12</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      848.39</td>
    <td align="right">      144.86</td>
    <td align="right">      223.69</td>
    <td align="right">      293.66</td>
    <td align="right">      186.18</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       14.63</td>
    <td align="right">       12.10</td>
    <td align="right">       13.42</td>
    <td align="right">       23.15</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       16.32</td>
    <td align="right">       13.58</td>
    <td align="right">       14.95</td>
    <td align="right">       25.80</td>
    <td align="right">       12.44</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3739.37</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9120.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      602.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       37.17</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.65</td>
    <td align="right">     16.1400</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.65</td>
    <td align="right">     16.1400</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.65</td>
    <td align="right">     21.5271</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        5.00</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">      6.8889</td>
    <td align="right">       13.27</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6294.92</td>
    <td align="right">        1.00</td>
    <td align="right">      409.78</td>
    <td align="right">        0.00</td>
    <td align="right">       62.63</td>
    <td align="right">       62.63</td>
    <td align="right">      8.7941</td>
    <td align="right">       69.70</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6424</td>
    <td align="right">       92.94</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5273.95</td>
    <td align="right">        1.00</td>
    <td align="right">      110.58</td>
    <td align="right">        0.00</td>
    <td align="right">       30.42</td>
    <td align="right">       30.42</td>
    <td align="right">     11.1729</td>
    <td align="right">       69.70</td>
    <td align="right">     14.6300</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     24.3264</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     24.3264</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     24.3264</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      951.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     24.3264</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">     13.4549</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">     13.4549</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">     13.4549</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2637.63</td>
    <td align="right">        1.00</td>
    <td align="right">      214.68</td>
    <td align="right">        0.00</td>
    <td align="right">       25.03</td>
    <td align="right">       25.03</td>
    <td align="right">     13.4549</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2854.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5938</td>
    <td align="right">       69.70</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6424</td>
    <td align="right">       92.94</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4322.24</td>
    <td align="right">        1.00</td>
    <td align="right">      182.14</td>
    <td align="right">        0.00</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">     10.4625</td>
    <td align="right">       69.70</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       13.08</td>
    <td align="right">       13.08</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       13.08</td>
    <td align="right">       13.08</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.7952</td>
    <td align="right">       18.59</td>
    <td align="right">     16.1400</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.4625</td>
    <td align="right">       69.70</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.3160</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6424</td>
    <td align="right">       92.94</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6424</td>
    <td align="right">       92.94</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       13.08</td>
    <td align="right">       13.08</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       13.08</td>
    <td align="right">       13.08</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.1181</td>
    <td align="right">       18.59</td>
    <td align="right">    107.6389</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      7.3195</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3866.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.4625</td>
    <td align="right">       69.70</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.3160</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6424</td>
    <td align="right">       92.94</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6424</td>
    <td align="right">       92.94</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2974.04</td>
    <td align="right">        1.00</td>
    <td align="right">      227.67</td>
    <td align="right">        0.00</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">      4.3056</td>
    <td align="right">        9.29</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4441.23</td>
    <td align="right">        1.00</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.4625</td>
    <td align="right">       69.70</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3965.37</td>
    <td align="right">        1.00</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.7327</td>
    <td align="right">       18.59</td>
    <td align="right">    243.2033</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      297.50</td>
    <td align="right">        1.00</td>
    <td align="right">       71.56</td>
    <td align="right">        0.00</td>
    <td align="right">       17.98</td>
    <td align="right">       17.98</td>
    <td align="right">      6.8889</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        5.00</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">      6.8889</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        1.00</td>
    <td align="right">       71.55</td>
    <td align="right">        0.00</td>
    <td align="right">       17.98</td>
    <td align="right">       17.98</td>
    <td align="right">      6.8889</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">      6.8889</td>
    <td align="right">       13.27</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2141.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6424</td>
    <td align="right">       92.94</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    22436.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88922.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5197.44</td>
    <td align="right">      602.16</td>
    <td align="right">      848.39</td>
    <td align="right">      848.39</td>
    <td align="right">      9.5074</td>
    <td align="right">       29.26</td>
    <td align="right">     23.8413</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    22436.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88922.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5197.44</td>
    <td align="right">      602.16</td>
    <td align="right">      848.39</td>
    <td align="right">      848.39</td>
    <td align="right">      9.5074</td>
    <td align="right">       29.26</td>
    <td align="right">     23.8413</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:39:13</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">18-MAY-14:20</td>
    <td align="right">07-DEC-06:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">16-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    11481.85</td>
    <td align="right">   291175.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   216157.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   179377.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   342825.45</td>
    <td align="right">    59978.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">   167583.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   133854.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    26858.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    22654.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">   102785.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     7966.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     2250.53</td>
    <td align="right">    17147.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     4411.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1218207.71</td>
    <td align="right">   368301.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   291175.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   216157.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">   179377.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">   274324.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Cooking</td>
    <td align="right">    67475.48</td>
    <td align="right">    59978.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInFreezer</td>
    <td align="right">      555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInRefrigerator</td>
    <td align="right">      470.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">     4119.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLift</td>
    <td align="right">   162962.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">      501.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   133854.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    26858.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    22654.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">   102785.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">     7966.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">     2250.53</td>
    <td align="right">    17147.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">      724.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LowTempRefrigeration</td>
    <td align="right">     1664.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MedTempRefrigeration</td>
    <td align="right">     2022.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:39:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      476.27</td>
    <td align="right">      860.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     9431.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    10382.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      491.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    21829.22</td>
    <td align="right">     3026.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     8164.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     9436.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1355.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      654.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">     3534.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      550.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       83.61</td>
    <td align="right">     1154.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      374.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    66765.36</td>
    <td align="right">     5041.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       21.23</td>
    <td align="right">       38.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      420.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      462.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       21.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      972.95</td>
    <td align="right">      134.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      363.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      420.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       60.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       29.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">      157.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        3.73</td>
    <td align="right">       51.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2975.79</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       21.23</td>
    <td align="right">       38.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      420.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      462.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       21.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      972.95</td>
    <td align="right">      134.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      363.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      420.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       60.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       29.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">      157.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        3.73</td>
    <td align="right">       51.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2975.79</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:39:13</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        5.14</td>
    <td align="right">    0.554123</td>
    <td align="right">    0.402000</td>
    <td align="right">        2.07</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000688</td>
    <td align="right">    0.000331</td>
    <td align="right">        2.07</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.59</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.007111</td>
    <td align="right">    0.000288</td>
    <td align="right">        1.59</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396383</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.396383</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.007111</td>
    <td align="right">    0.000078</td>
    <td align="right">    0.396383</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.59</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.007111</td>
    <td align="right">    0.000280</td>
    <td align="right">        1.59</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396383</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.396383</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.007111</td>
    <td align="right">    0.000078</td>
    <td align="right">    0.396383</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.59</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.007111</td>
    <td align="right">    0.000288</td>
    <td align="right">        1.59</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.320019</td>
    <td align="right">    0.165909</td>
    <td align="right">    0.158000</td>
    <td align="right">    0.050563</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002296</td>
    <td align="right">    0.000039</td>
    <td align="right">    0.074193</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.75</td>
    <td align="right">    0.642282</td>
    <td align="right">    0.428000</td>
    <td align="right">    0.748874</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000593</td>
    <td align="right">    0.000281</td>
    <td align="right">    0.748874</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.521243</td>
    <td align="right">    0.831861</td>
    <td align="right">    0.499000</td>
    <td align="right">    0.260100</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000458</td>
    <td align="right">    0.000075</td>
    <td align="right">    0.260100</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        2.81</td>
    <td align="right">    0.334909</td>
    <td align="right">    0.223000</td>
    <td align="right">    0.626923</td>
    <td align="right">    0.893091</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001138</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.626923</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.990917</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.600000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008888</td>
    <td align="right">    0.000115</td>
    <td align="right">    0.594550</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.600000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008888</td>
    <td align="right">    0.000517</td>
    <td align="right">        2.97</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.990917</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.600000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008888</td>
    <td align="right">    0.000107</td>
    <td align="right">    0.594550</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.600000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008888</td>
    <td align="right">    0.000380</td>
    <td align="right">        2.38</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.757874</td>
    <td align="right">    0.980670</td>
    <td align="right">        1.00</td>
    <td align="right">    0.757874</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003626</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.757874</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.229799</td>
    <td align="right">    0.862463</td>
    <td align="right">        1.00</td>
    <td align="right">    0.229799</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004123</td>
    <td align="right">    0.000056</td>
    <td align="right">    0.229799</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.891869</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.891869</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000194</td>
    <td align="right">    0.891869</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.39</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.39</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000783</td>
    <td align="right">        4.39</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.271239</td>
    <td align="right">    0.181000</td>
    <td align="right">    0.340061</td>
    <td align="right">    0.723305</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001405</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.340061</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.500330</td>
    <td align="right">    0.866631</td>
    <td align="right">    0.520000</td>
    <td align="right">    0.260172</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000440</td>
    <td align="right">    0.000071</td>
    <td align="right">    0.260172</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.26</td>
    <td align="right">    0.341259</td>
    <td align="right">    0.227000</td>
    <td align="right">    0.513278</td>
    <td align="right">    0.910025</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001116</td>
    <td align="right">    0.000158</td>
    <td align="right">    0.513278</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.743225</td>
    <td align="right">    0.952446</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000197</td>
    <td align="right">    0.743225</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.247742</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.123871</td>
    <td align="right">    0.571467</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000040</td>
    <td align="right">    0.123871</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.44</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.718515</td>
    <td align="right">    0.985199</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000190</td>
    <td align="right">    0.718515</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.247742</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.123871</td>
    <td align="right">    0.571467</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000040</td>
    <td align="right">    0.123871</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.743225</td>
    <td align="right">    0.952446</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000197</td>
    <td align="right">    0.743225</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.11</td>
    <td align="right">    0.333570</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.278546</td>
    <td align="right">    0.889519</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001142</td>
    <td align="right">    0.000045</td>
    <td align="right">    0.278546</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.198193</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.099097</td>
    <td align="right">    0.714334</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.099097</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.44</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.718515</td>
    <td align="right">    0.985199</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000191</td>
    <td align="right">    0.718515</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.198193</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.099097</td>
    <td align="right">    0.714334</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.099097</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.64</td>
    <td align="right">    0.420159</td>
    <td align="right">    0.280000</td>
    <td align="right">    0.459974</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000907</td>
    <td align="right">    0.000074</td>
    <td align="right">    0.459974</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.18</td>
    <td align="right">    0.170842</td>
    <td align="right">        1.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002230</td>
    <td align="right">    0.000189</td>
    <td align="right">        1.18</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.507065</td>
    <td align="right">    0.851631</td>
    <td align="right">    0.511000</td>
    <td align="right">    0.259110</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000447</td>
    <td align="right">    0.000041</td>
    <td align="right">    0.259110</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.508798</td>
    <td align="right">    0.848730</td>
    <td align="right">    0.509000</td>
    <td align="right">    0.258978</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000449</td>
    <td align="right">    0.000041</td>
    <td align="right">    0.258978</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.743225</td>
    <td align="right">    0.952446</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000198</td>
    <td align="right">    0.743225</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.247742</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.123871</td>
    <td align="right">    0.571467</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000040</td>
    <td align="right">    0.123871</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.44</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.718515</td>
    <td align="right">    0.985199</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000191</td>
    <td align="right">    0.718515</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.247742</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.123871</td>
    <td align="right">    0.571467</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000040</td>
    <td align="right">    0.123871</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.743225</td>
    <td align="right">    0.952446</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000197</td>
    <td align="right">    0.743225</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        4.45</td>
    <td align="right">    0.083542</td>
    <td align="right">    0.063000</td>
    <td align="right">    0.280271</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004561</td>
    <td align="right">    0.000045</td>
    <td align="right">    0.280271</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.198193</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.099097</td>
    <td align="right">    0.714334</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.099097</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.44</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.718515</td>
    <td align="right">    0.985199</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000191</td>
    <td align="right">    0.718515</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.198193</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.099097</td>
    <td align="right">    0.714334</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.099097</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.76</td>
    <td align="right">    0.391583</td>
    <td align="right">    0.261000</td>
    <td align="right">    0.460051</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000973</td>
    <td align="right">    0.000074</td>
    <td align="right">    0.460051</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.19</td>
    <td align="right">    0.169992</td>
    <td align="right">        1.00</td>
    <td align="right">        1.19</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002241</td>
    <td align="right">    0.000190</td>
    <td align="right">        1.19</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.571037</td>
    <td align="right">    0.756223</td>
    <td align="right">    0.454000</td>
    <td align="right">    0.259251</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000504</td>
    <td align="right">    0.000041</td>
    <td align="right">    0.259251</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.568569</td>
    <td align="right">    0.759507</td>
    <td align="right">    0.456000</td>
    <td align="right">    0.259267</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000502</td>
    <td align="right">    0.000041</td>
    <td align="right">    0.259267</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.19</td>
    <td align="right">    0.242653</td>
    <td align="right">    0.619000</td>
    <td align="right">        1.35</td>
    <td align="right">    0.647074</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001570</td>
    <td align="right">    0.000375</td>
    <td align="right">        1.35</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.68</td>
    <td align="right">    0.295562</td>
    <td align="right">    0.197000</td>
    <td align="right">    0.528470</td>
    <td align="right">    0.788166</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001289</td>
    <td align="right">    0.000227</td>
    <td align="right">    0.528470</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.286000</td>
    <td align="right">    0.185693</td>
    <td align="right">    0.176000</td>
    <td align="right">    0.050336</td>
    <td align="right">    0.495180</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002052</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.100956</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        1.03</td>
    <td align="right">    0.257074</td>
    <td align="right">    0.244000</td>
    <td align="right">    0.251970</td>
    <td align="right">    0.685530</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001482</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.285310</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.334663</td>
    <td align="right">    0.158649</td>
    <td align="right">    0.151000</td>
    <td align="right">    0.050534</td>
    <td align="right">    0.423065</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002402</td>
    <td align="right">    0.000053</td>
    <td align="right">    0.100654</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.433897</td>
    <td align="right">    0.146839</td>
    <td align="right">    0.139000</td>
    <td align="right">    0.060312</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002595</td>
    <td align="right">    0.000059</td>
    <td align="right">    0.111028</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.821105</td>
    <td align="right">    0.465565</td>
    <td align="right">    0.279000</td>
    <td align="right">    0.229088</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000818</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.229088</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    18895.53</td>
    <td align="right">    0.000331</td>
    <td align="right">      798.43</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    16445.26</td>
    <td align="right">    0.000288</td>
    <td align="right">      715.38</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     4463.18</td>
    <td align="right">    0.000078</td>
    <td align="right">      198.41</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    15995.57</td>
    <td align="right">    0.000280</td>
    <td align="right">      691.10</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     4464.67</td>
    <td align="right">    0.000078</td>
    <td align="right">      198.50</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    16450.50</td>
    <td align="right">    0.000288</td>
    <td align="right">      715.67</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     2249.53</td>
    <td align="right">    0.000039</td>
    <td align="right">      177.96</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    16036.98</td>
    <td align="right">    0.000281</td>
    <td align="right">      911.92</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     4295.01</td>
    <td align="right">    0.000075</td>
    <td align="right">      217.91</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     8602.30</td>
    <td align="right">    0.000151</td>
    <td align="right">      407.43</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">     6590.74</td>
    <td align="right">    0.000115</td>
    <td align="right">      291.73</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    29546.33</td>
    <td align="right">    0.000517</td>
    <td align="right">     1272.02</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">     6141.46</td>
    <td align="right">    0.000107</td>
    <td align="right">      266.88</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    21738.87</td>
    <td align="right">    0.000380</td>
    <td align="right">      918.58</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">     9345.92</td>
    <td align="right">    0.000164</td>
    <td align="right">      426.86</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">     3196.44</td>
    <td align="right">    0.000056</td>
    <td align="right">      152.16</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    11073.50</td>
    <td align="right">    0.000194</td>
    <td align="right">      506.81</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    44766.09</td>
    <td align="right">    0.000783</td>
    <td align="right">     1938.71</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">     3108.46</td>
    <td align="right">    0.000054</td>
    <td align="right">      131.35</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">     4057.21</td>
    <td align="right">    0.000071</td>
    <td align="right">      202.20</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">     9056.54</td>
    <td align="right">    0.000158</td>
    <td align="right">      470.36</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    11270.06</td>
    <td align="right">    0.000197</td>
    <td align="right">      555.35</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">     2288.46</td>
    <td align="right">    0.000040</td>
    <td align="right">      121.04</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    10879.95</td>
    <td align="right">    0.000190</td>
    <td align="right">      535.80</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">     2284.35</td>
    <td align="right">    0.000040</td>
    <td align="right">      120.74</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    11239.61</td>
    <td align="right">    0.000197</td>
    <td align="right">      553.21</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">     2546.16</td>
    <td align="right">    0.000045</td>
    <td align="right">      107.59</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">     1918.79</td>
    <td align="right">    0.000034</td>
    <td align="right">      103.59</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    10896.76</td>
    <td align="right">    0.000191</td>
    <td align="right">      536.98</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">     1915.42</td>
    <td align="right">    0.000034</td>
    <td align="right">      103.33</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">     4204.57</td>
    <td align="right">    0.000074</td>
    <td align="right">      177.66</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    10795.02</td>
    <td align="right">    0.000189</td>
    <td align="right">      456.14</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">     2368.50</td>
    <td align="right">    0.000041</td>
    <td align="right">      100.08</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">     2367.29</td>
    <td align="right">    0.000041</td>
    <td align="right">      100.03</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    11294.80</td>
    <td align="right">    0.000198</td>
    <td align="right">      557.09</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">     2294.71</td>
    <td align="right">    0.000040</td>
    <td align="right">      121.51</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    10901.99</td>
    <td align="right">    0.000191</td>
    <td align="right">      537.35</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">     2290.32</td>
    <td align="right">    0.000040</td>
    <td align="right">      121.18</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    11262.40</td>
    <td align="right">    0.000197</td>
    <td align="right">      554.81</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">     2561.92</td>
    <td align="right">    0.000045</td>
    <td align="right">      108.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">     1924.44</td>
    <td align="right">    0.000034</td>
    <td align="right">      104.04</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    10920.70</td>
    <td align="right">    0.000191</td>
    <td align="right">      538.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">     1920.83</td>
    <td align="right">    0.000034</td>
    <td align="right">      103.75</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">     4205.27</td>
    <td align="right">    0.000074</td>
    <td align="right">      177.69</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    10848.98</td>
    <td align="right">    0.000190</td>
    <td align="right">      458.42</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">     2369.79</td>
    <td align="right">    0.000041</td>
    <td align="right">      100.14</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">     2369.94</td>
    <td align="right">    0.000041</td>
    <td align="right">      100.14</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    21434.45</td>
    <td align="right">    0.000375</td>
    <td align="right">     1072.93</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    12973.53</td>
    <td align="right">    0.000227</td>
    <td align="right">      809.59</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">     3060.92</td>
    <td align="right">    0.000054</td>
    <td align="right">      242.15</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">     8650.49</td>
    <td align="right">    0.000151</td>
    <td align="right">      684.34</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">     3051.76</td>
    <td align="right">    0.000053</td>
    <td align="right">      241.42</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">     3366.29</td>
    <td align="right">    0.000059</td>
    <td align="right">      266.30</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">     6479.85</td>
    <td align="right">    0.000113</td>
    <td align="right">      465.38</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    58869.04</td>
    <td align="right">    0.001030</td>
    <td align="right">     1784.90</td>
  </tr>
  <tr>
    <td align="right">VAV_ER_EXTRAWATERHEATC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_ER_HEATC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OR_EXTRAWATERHEATC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OR_HEATC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU_EXTRAWATERHEATC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU_HEATC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS_EXTRAWATERHEATC</td>
    <td align="right">    40462.52</td>
    <td align="right">    0.000708</td>
    <td align="right">     1313.84</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS_HEATC</td>
    <td align="right">    40462.52</td>
    <td align="right">    0.000708</td>
    <td align="right">     1313.84</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    61971.73</td>
    <td align="right">    0.001084</td>
    <td align="right">     1913.70</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS_EXTRAWATERHEATC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS_HEATC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CAV_KITCHEN_HEATC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 CAV BOX</td>
    <td align="right">       18.75</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">        7.60</td>
    <td align="right">        4.87</td>
    <td align="right">       15.18</td>
    <td align="right">        4.87</td>
    <td align="right">       15.03</td>
    <td align="right">       15.03</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.323825</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">VAV_ER</td>
    <td align="right">        5.55</td>
    <td align="right">        5.55</td>
    <td align="right">        5.55</td>
    <td align="right">        5.55</td>
    <td align="right">        5.55</td>
    <td align="right">        5.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.55</td>
  </tr>
  <tr>
    <td align="right">VAV_OR</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU</td>
    <td align="right">        6.27</td>
    <td align="right">        6.27</td>
    <td align="right">        6.27</td>
    <td align="right">        6.27</td>
    <td align="right">        6.27</td>
    <td align="right">        6.27</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS</td>
    <td align="right">        6.74</td>
    <td align="right">        6.74</td>
    <td align="right">       13.48</td>
    <td align="right">        6.74</td>
    <td align="right">       13.48</td>
    <td align="right">       13.48</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.500000</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">        9.72</td>
    <td align="right">        5.04</td>
    <td align="right">       18.90</td>
    <td align="right">        5.04</td>
    <td align="right">       18.78</td>
    <td align="right">       18.78</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.268366</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">CAV_KITCHEN</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">       18.75</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       18.75</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       15.03</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_ER_OA_CONTROLLER</td>
    <td align="right">        5.55</td>
    <td align="right">    0.924842</td>
  </tr>
  <tr>
    <td align="right">VAV_OR_OA_CONTROLLER</td>
    <td align="right">       10.90</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU_OA_CONTROLLER</td>
    <td align="right">        6.27</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS_OA_CONTROLLER</td>
    <td align="right">       13.48</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">       18.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS_OA_CONTROLLER</td>
    <td align="right">        2.37</td>
    <td align="right">    0.618684</td>
  </tr>
  <tr>
    <td align="right">CAV_KITCHEN_OA_CONTROLLER</td>
    <td align="right">       18.75</td>
    <td align="right">        1.88</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1 OA HEAT RECOVERY</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">ICU OA HEAT RECOVERY</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">PATRMS OA HEAT RECOVERY</td>
    <td align="right">        4.49</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">   300843.43</td>
    <td align="right">    0.008604</td>
    <td align="right">       15.03</td>
    <td align="right">    0.007808</td>
    <td align="right">       28.84</td>
    <td align="right">        7.22</td>
    <td align="right">       10.88</td>
    <td align="right">    0.007808</td>
  </tr>
  <tr>
    <td align="right">VAV_ER_COOLC</td>
    <td align="right">    97122.13</td>
    <td align="right">    0.002778</td>
    <td align="right">        5.55</td>
    <td align="right">    0.008629</td>
    <td align="right">       26.21</td>
    <td align="right">        7.22</td>
    <td align="right">       10.88</td>
    <td align="right">    0.008629</td>
  </tr>
  <tr>
    <td align="right">VAV_OR_COOLC</td>
    <td align="right">   178529.87</td>
    <td align="right">    0.005106</td>
    <td align="right">       10.90</td>
    <td align="right">    0.008037</td>
    <td align="right">       25.56</td>
    <td align="right">        7.22</td>
    <td align="right">       10.88</td>
    <td align="right">    0.008037</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU_COOLC</td>
    <td align="right">   128117.69</td>
    <td align="right">    0.003664</td>
    <td align="right">        6.27</td>
    <td align="right">    0.007656</td>
    <td align="right">       29.18</td>
    <td align="right">        7.22</td>
    <td align="right">       10.88</td>
    <td align="right">    0.007656</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS_COOLC</td>
    <td align="right">   269901.53</td>
    <td align="right">    0.007719</td>
    <td align="right">       13.48</td>
    <td align="right">    0.007631</td>
    <td align="right">       28.86</td>
    <td align="right">        7.22</td>
    <td align="right">       10.88</td>
    <td align="right">    0.007631</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">   358522.22</td>
    <td align="right">    0.010254</td>
    <td align="right">       18.78</td>
    <td align="right">    0.007970</td>
    <td align="right">       28.01</td>
    <td align="right">        7.22</td>
    <td align="right">       10.88</td>
    <td align="right">    0.007970</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS_COOLC</td>
    <td align="right">    39858.74</td>
    <td align="right">    0.001140</td>
    <td align="right">        2.37</td>
    <td align="right">    0.007898</td>
    <td align="right">       25.92</td>
    <td align="right">        7.22</td>
    <td align="right">       10.88</td>
    <td align="right">    0.007898</td>
  </tr>
  <tr>
    <td align="right">CAV_KITCHEN_COOLC</td>
    <td align="right">   300392.74</td>
    <td align="right">    0.008591</td>
    <td align="right">       18.75</td>
    <td align="right">    0.008240</td>
    <td align="right">       25.68</td>
    <td align="right">        7.22</td>
    <td align="right">       10.88</td>
    <td align="right">    0.008240</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">VAV_ER_FAN</td>
    <td align="right">        5.55</td>
  </tr>
  <tr>
    <td align="right">VAV_OR_FAN</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU_FAN</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS_FAN</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS_FAN</td>
    <td align="right">        2.37</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.008604</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.001030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_ER_EXTRAWATERHEATC_CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_ER_COOLC_CONTROLLER</td>
    <td align="right">    0.002778</td>
    <td align="right">    0.000171</td>
  </tr>
  <tr>
    <td align="right">VAV_ER_HEATC_CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OR_EXTRAWATERHEATC_CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OR_COOLC_CONTROLLER</td>
    <td align="right">    0.005106</td>
    <td align="right">    0.000093</td>
  </tr>
  <tr>
    <td align="right">VAV_OR_HEATC_CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU_EXTRAWATERHEATC_CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU_COOLC_CONTROLLER</td>
    <td align="right">    0.003664</td>
    <td align="right">    0.000130</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU_HEATC_CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS_EXTRAWATERHEATC_CONTROLLER</td>
    <td align="right">    0.000708</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS_COOLC_CONTROLLER</td>
    <td align="right">    0.007719</td>
    <td align="right">    0.000062</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS_HEATC_CONTROLLER</td>
    <td align="right">    0.000708</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.010254</td>
    <td align="right">    0.000046</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.001084</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS_EXTRAWATERHEATC_CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS_COOLC_CONTROLLER</td>
    <td align="right">    0.001140</td>
    <td align="right">    0.000418</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS_HEATC_CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_KITCHEN_COOLC_CONTROLLER</td>
    <td align="right">    0.008591</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">CAV_KITCHEN_HEATC_CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Humidifier:Steam:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Humidifier:Steam:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity Volume [m3/s]</td>
    <td align="right">User-Specified Nominal Capacity Volume [m3/s]</td>
    <td align="right">Design Size Rated Power [W]</td>
    <td align="right">User-Specified Rated Power [W]</td>
  </tr>
  <tr>
    <td align="right">VAV_ER HUMIDIFIER</td>
    <td align="right">    0.000025</td>
    <td align="right">    0.000037</td>
    <td align="right">    96450.70</td>
    <td align="right">   100000.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OR HUMIDIFIER</td>
    <td align="right">    0.000048</td>
    <td align="right">    0.000037</td>
    <td align="right">    96450.70</td>
    <td align="right">   100000.00</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU HUMIDIFIER</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000037</td>
    <td align="right">    96450.70</td>
    <td align="right">   100000.00</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS HUMIDIFIER</td>
    <td align="right">    0.000059</td>
    <td align="right">    0.000037</td>
    <td align="right">    96450.70</td>
    <td align="right">   100000.00</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS HUMIDIFIER</td>
    <td align="right">    0.000010</td>
    <td align="right">    0.000037</td>
    <td align="right">    96450.70</td>
    <td align="right">   100000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">VAV_ER_EXTRAELECHEATC</td>
    <td align="right"> 10000000.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OR_EXTRAELECHEATC</td>
    <td align="right"> 10000000.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_ICU_EXTRAELECHEATC</td>
    <td align="right"> 10000000.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_PATRMS_EXTRAELECHEATC</td>
    <td align="right"> 10000000.00</td>
    <td align="right">    40462.52</td>
  </tr>
  <tr>
    <td align="right">VAV_LABS_EXTRAELECHEATC</td>
    <td align="right"> 10000000.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_KITCHEN_FAN</td>
    <td align="right">       18.75</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP SECONDARY</td>
    <td align="right">    0.047856</td>
    <td align="right">     9063.59</td>
  </tr>
  <tr>
    <td align="right">HEAT RECOVERY CHILLER BYPASS LOOP PUMP</td>
    <td align="right">    0.047856</td>
    <td align="right">     3021.20</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.011678</td>
    <td align="right">     2954.09</td>
  </tr>
  <tr>
    <td align="right">HEAT RECOVERY CIRC PUMP</td>
    <td align="right">    0.005911</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1_DEMAND</td>
    <td align="right">    0.047856</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">HEAT RECOVERY CHILLER BYPASS LOOP</td>
    <td align="right">    0.047856</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000196</td>
    <td align="right">    0.023481</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.011678</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1_SUPPLY</td>
    <td align="right">    0.047856</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">HEAT RECOVERY WATER LOOP</td>
    <td align="right">    0.005911</td>
    <td align="right">    0.709372</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:FluidToFluid</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:FluidToFluid-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
  </tr>
  <tr>
    <td align="right">HEAT RECOVERY CHILLER BYPASS HEAT EXCHANGER</td>
    <td align="right">    0.047856</td>
    <td align="right">    0.047856</td>
    <td align="right">   200874.95</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">BYPASS HEAT EXCHANGER</td>
    <td align="right">    0.047856</td>
    <td align="right">    0.047856</td>
    <td align="right">   200874.95</td>
    <td align="right">        8.33</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">Design Size Heat Recovery Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEAT RECOVERY CHILLER</td>
    <td align="right">    0.047856</td>
    <td align="right">    0.004917</td>
    <td align="right">   171912.43</td>
    <td align="right">   112154.07</td>
    <td align="right">    0.005911</td>
    <td align="right">    0.005911</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000196</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER1 PUMP</td>
    <td align="right">    0.023928</td>
    <td align="right">     1510.60</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER2 PUMP</td>
    <td align="right">    0.023928</td>
    <td align="right">     1510.60</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Source Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000196</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DUMMY WATER HEATER</td>
    <td align="right">    0.011678</td>
    <td align="right">    0.005911</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">   667444.25</td>
    <td align="right">   667444.25</td>
    <td align="right">    0.011678</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:ReformulatedEIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:ReformulatedEIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER1</td>
    <td align="right">    0.047856</td>
    <td align="right">    0.023329</td>
    <td align="right">   801942.79</td>
    <td align="right">   801100.52</td>
    <td align="right">    0.040614</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER2</td>
    <td align="right">    0.047856</td>
    <td align="right">    0.023329</td>
    <td align="right">   801942.79</td>
    <td align="right">   801100.52</td>
    <td align="right">    0.040614</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CondenserLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">    0.087140</td>
    <td align="right">       10.46</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeaderedPumps:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeaderedPumps:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.087140</td>
    <td align="right">    18257.83</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER 1</td>
    <td align="right">       32.84</td>
    <td align="right">   735334.23</td>
    <td align="right">        6.57</td>
    <td align="right">    91916.78</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER 2</td>
    <td align="right">       32.84</td>
    <td align="right">   735334.23</td>
    <td align="right">        6.57</td>
    <td align="right">    91916.78</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:39:13</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH_DOOR |</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1_WALL_EAST</td>
    <td align="right">ER_TRAUMA1_FLR_1_WALL_EAST_DOOR |</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1_WALL_SOUTH</td>
    <td align="right">ER_TRAUMA1_FLR_1_WALL_SOUTH_DOOR |</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST_DOOR |</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1_WALL_NORTH</td>
    <td align="right">ER_TRAUMA2_FLR_1_WALL_NORTH_DOOR |</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1_WALL_EAST</td>
    <td align="right">ER_TRAUMA2_FLR_1_WALL_EAST_DOOR |</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1_WALL_NORTH_DOOR |</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1_WALL_NORTH</td>
    <td align="right">LOBBY_RECORDS_FLR_1_WALL_NORTH_DOOR1 | LOBBY_RECORDS_FLR_1_WALL_NORTH_DOOR3 | LOBBY_RECORDS_FLR_1_WALL_NORTH_DOOR2 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1_WALL_1_WEST</td>
    <td align="right">LOBBY_RECORDS_FLR_1_WALL_2_WEST |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1_WALL_1_SOUTH</td>
    <td align="right">LOBBY_RECORDS_FLR_1_WALL_1_SOUTH_DOOR |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1_WALL_2_SOUTH</td>
    <td align="right">LOBBY_RECORDS_FLR_1_WALL_2_SOUTH_DOOR | LOBBY_RECORDS_FLR_1_WALL_2_SOUTH_ROLLDOOR |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH_DOOR2 | CORRIDOR_FLR_1_WALL_NORTH_DOOR1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH_DOOR2 | CORRIDOR_FLR_1_WALL_SOUTH_DOOR1 |</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:39:13</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:39:13</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.90</td>
    <td align="right">15.40</td>
    <td align="right">11.90</td>
    <td align="right">14.80</td>
    <td align="right">12.70</td>
    <td align="right">15.40</td>
    <td align="right">23.30</td>
    <td align="right">26.30</td>
    <td align="right">31.20</td>
    <td align="right">30.40</td>
    <td align="right">29.80</td>
    <td align="right">27.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
    <td align="right">32.17</td>
    <td align="right">-110.88</td>
    <td align="right">-7.00</td>
    <td align="right">809.00</td>
    <td align="right">91976</td>
    <td align="right">1.0932</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">21.66</td>
    <td align="right">19.30</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Hospital</td>
    <td align="right">-90.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">55</td>
    <td align="right">514</td>
    <td align="right">57</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.67</td>
    <td align="right">35.05</td>
    <td align="right">-1.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">4.29E-015</td>
    <td align="right">0.00</td>
    <td align="right">70.10</td>
    <td align="right">-2.44</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">9120.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">3739.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.29</td>
    <td align="right">42.67</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">-4.57</td>
    <td align="right">2.80E-015</td>
    <td align="right">39.62</td>
    <td align="right">45.72</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">26.02</td>
    <td align="right">24.07</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.29</td>
    <td align="right">67.06</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.57</td>
    <td align="right">4.29E-015</td>
    <td align="right">64.01</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.53</td>
    <td align="right">41.63</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-6.86</td>
    <td align="right">67.06</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">-9.14</td>
    <td align="right">-4.57</td>
    <td align="right">64.01</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">19.51</td>
    <td align="right">17.56</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">67.06</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">64.01</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.53</td>
    <td align="right">41.63</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">42.67</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">39.62</td>
    <td align="right">45.72</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">26.02</td>
    <td align="right">24.07</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.29</td>
    <td align="right">7.62</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">-4.57</td>
    <td align="right">5.60E-016</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">59.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.94</td>
    <td align="right">13.01</td>
    <td align="right">10.05</td>
    <td align="right">2.96</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.75</td>
    <td align="right">14.17</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">1.77E-015</td>
    <td align="right">0.00</td>
    <td align="right">28.96</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">6294.92</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1474.81</td>
    <td align="right">409.78</td>
    <td align="right">329.96</td>
    <td align="right">62.63</td>
    <td align="right">11</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.67</td>
    <td align="right">34.29</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">2.43E-015</td>
    <td align="right">28.96</td>
    <td align="right">39.62</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">2428.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">569.03</td>
    <td align="right">91.07</td>
    <td align="right">83.26</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.67</td>
    <td align="right">58.35</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.77</td>
    <td align="right">-4.57</td>
    <td align="right">39.62</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">5273.95</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1235.61</td>
    <td align="right">110.58</td>
    <td align="right">80.16</td>
    <td align="right">30.42</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">OR1_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.29</td>
    <td align="right">65.53</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-47.24</td>
    <td align="right">60.96</td>
    <td align="right">70.10</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">237.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">65.05</td>
    <td align="right">65.05</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-44.20</td>
    <td align="right">65.53</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">-47.24</td>
    <td align="right">-41.15</td>
    <td align="right">60.96</td>
    <td align="right">70.10</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">237.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">26.02</td>
    <td align="right">26.02</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">OR3_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.29</td>
    <td align="right">44.20</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-47.24</td>
    <td align="right">39.62</td>
    <td align="right">48.77</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">237.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">39.03</td>
    <td align="right">39.03</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">OR4_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-35.05</td>
    <td align="right">44.20</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-47.24</td>
    <td align="right">-22.86</td>
    <td align="right">39.62</td>
    <td align="right">48.77</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">951.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">222.97</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">26.67</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">24.38</td>
    <td align="right">28.96</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">89.21</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.61</td>
    <td align="right">4.91</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">3.05</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">2.99E-015</td>
    <td align="right">6.10</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">118.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.53</td>
    <td align="right">34.09</td>
    <td align="right">11.44</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-46.48</td>
    <td align="right">2.29</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">-48.77</td>
    <td align="right">-44.20</td>
    <td align="right">2.71E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">89.21</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.61</td>
    <td align="right">4.91</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ICU_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.67</td>
    <td align="right">14.48</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-21.34</td>
    <td align="right">1.77E-015</td>
    <td align="right">0.00</td>
    <td align="right">28.96</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">2637.63</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">617.96</td>
    <td align="right">214.68</td>
    <td align="right">189.65</td>
    <td align="right">25.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-35.05</td>
    <td align="right">16.76</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.77</td>
    <td align="right">-21.34</td>
    <td align="right">4.57</td>
    <td align="right">28.96</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">2854.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">668.77</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.67</td>
    <td align="right">34.29</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">2.43E-015</td>
    <td align="right">28.96</td>
    <td align="right">39.62</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">2428.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">569.03</td>
    <td align="right">91.07</td>
    <td align="right">91.07</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-23.18</td>
    <td align="right">54.78</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">4.29E-015</td>
    <td align="right">39.62</td>
    <td align="right">70.10</td>
    <td align="right">4.27</td>
    <td align="right">8.54</td>
    <td align="right">4.27</td>
    <td align="right">4322.24</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1012.64</td>
    <td align="right">182.14</td>
    <td align="right">146.37</td>
    <td align="right">35.76</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.29</td>
    <td align="right">41.91</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">-4.57</td>
    <td align="right">2.71E-015</td>
    <td align="right">39.62</td>
    <td align="right">44.20</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">89.21</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.61</td>
    <td align="right">4.91</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.29</td>
    <td align="right">66.29</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.57</td>
    <td align="right">4.29E-015</td>
    <td align="right">62.48</td>
    <td align="right">70.10</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">148.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">34.84</td>
    <td align="right">52.04</td>
    <td align="right">38.96</td>
    <td align="right">13.08</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-6.78</td>
    <td align="right">67.82</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">-8.99</td>
    <td align="right">-4.57</td>
    <td align="right">65.53</td>
    <td align="right">70.10</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">86.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.21</td>
    <td align="right">18.87</td>
    <td align="right">14.13</td>
    <td align="right">4.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">66.29</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">62.48</td>
    <td align="right">70.10</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">148.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">34.84</td>
    <td align="right">52.04</td>
    <td align="right">38.96</td>
    <td align="right">13.08</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">41.91</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">39.62</td>
    <td align="right">44.20</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">89.21</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.61</td>
    <td align="right">4.91</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-31.24</td>
    <td align="right">50.29</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-42.67</td>
    <td align="right">-19.81</td>
    <td align="right">39.62</td>
    <td align="right">60.96</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">2081.82</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">487.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.29</td>
    <td align="right">3.05</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.57</td>
    <td align="right">3.73E-016</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">118.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.53</td>
    <td align="right">34.09</td>
    <td align="right">11.44</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-6.78</td>
    <td align="right">2.29</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">-8.99</td>
    <td align="right">-4.57</td>
    <td align="right">2.80E-016</td>
    <td align="right">4.57</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">86.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.21</td>
    <td align="right">18.87</td>
    <td align="right">14.13</td>
    <td align="right">4.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">3.05</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">2.99E-015</td>
    <td align="right">6.10</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">118.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.53</td>
    <td align="right">34.09</td>
    <td align="right">11.44</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-25.31</td>
    <td align="right">31.62</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-42.67</td>
    <td align="right">-10.67</td>
    <td align="right">9.14</td>
    <td align="right">60.96</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">3866.25</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">905.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">LAB_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-20.75</td>
    <td align="right">17.40</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-33.58</td>
    <td align="right">-10.67</td>
    <td align="right">9.14</td>
    <td align="right">28.96</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">1129.43</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">264.77</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.04</td>
    <td align="right">41.59</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-42.67</td>
    <td align="right">2.43E-015</td>
    <td align="right">4.57</td>
    <td align="right">65.53</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">2418.88</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">566.71</td>
    <td align="right">45.53</td>
    <td align="right">45.53</td>
    <td align="right">0.00</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.30</td>
    <td align="right">28.14</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-10.67</td>
    <td align="right">4.57</td>
    <td align="right">65.53</td>
    <td align="right">8.54</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">2418.88</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">566.71</td>
    <td align="right">45.53</td>
    <td align="right">45.53</td>
    <td align="right">0.00</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.29</td>
    <td align="right">41.91</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">-4.57</td>
    <td align="right">2.71E-015</td>
    <td align="right">39.62</td>
    <td align="right">44.20</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">89.21</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.61</td>
    <td align="right">4.91</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.29</td>
    <td align="right">66.29</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.57</td>
    <td align="right">4.29E-015</td>
    <td align="right">62.48</td>
    <td align="right">70.10</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">148.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">34.84</td>
    <td align="right">52.04</td>
    <td align="right">38.96</td>
    <td align="right">13.08</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-6.78</td>
    <td align="right">67.82</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">-8.99</td>
    <td align="right">-4.57</td>
    <td align="right">65.53</td>
    <td align="right">70.10</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">86.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.21</td>
    <td align="right">18.87</td>
    <td align="right">14.13</td>
    <td align="right">4.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">66.29</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">62.48</td>
    <td align="right">70.10</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">148.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">34.84</td>
    <td align="right">52.04</td>
    <td align="right">38.96</td>
    <td align="right">13.08</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">41.91</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">39.62</td>
    <td align="right">44.20</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">89.21</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.61</td>
    <td align="right">4.91</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-31.24</td>
    <td align="right">50.29</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-42.67</td>
    <td align="right">-19.81</td>
    <td align="right">39.62</td>
    <td align="right">60.96</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">2081.82</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">487.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.29</td>
    <td align="right">3.05</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.57</td>
    <td align="right">3.73E-016</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">118.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.53</td>
    <td align="right">34.09</td>
    <td align="right">11.44</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-6.78</td>
    <td align="right">2.29</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">-8.99</td>
    <td align="right">-4.57</td>
    <td align="right">2.80E-016</td>
    <td align="right">4.57</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">86.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.21</td>
    <td align="right">18.87</td>
    <td align="right">14.13</td>
    <td align="right">4.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">3.05</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">2.99E-015</td>
    <td align="right">6.10</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">118.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.53</td>
    <td align="right">34.09</td>
    <td align="right">11.44</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-25.31</td>
    <td align="right">31.62</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-42.67</td>
    <td align="right">-10.67</td>
    <td align="right">9.14</td>
    <td align="right">60.96</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">3866.22</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">905.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">LAB_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-20.75</td>
    <td align="right">17.40</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-33.58</td>
    <td align="right">-10.67</td>
    <td align="right">9.14</td>
    <td align="right">28.96</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">1129.43</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">264.77</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.04</td>
    <td align="right">41.59</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-42.67</td>
    <td align="right">2.43E-015</td>
    <td align="right">4.57</td>
    <td align="right">65.53</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">2418.88</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">566.71</td>
    <td align="right">45.53</td>
    <td align="right">45.53</td>
    <td align="right">0.00</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.30</td>
    <td align="right">28.14</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-10.67</td>
    <td align="right">4.57</td>
    <td align="right">65.53</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">2418.88</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">566.71</td>
    <td align="right">45.53</td>
    <td align="right">45.53</td>
    <td align="right">0.00</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">DINING_FLR_5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.43</td>
    <td align="right">54.86</td>
    <td align="right">19.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-22.86</td>
    <td align="right">4.29E-015</td>
    <td align="right">39.62</td>
    <td align="right">70.10</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">2974.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">696.77</td>
    <td align="right">227.67</td>
    <td align="right">191.91</td>
    <td align="right">35.76</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.34</td>
    <td align="right">27.43</td>
    <td align="right">19.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-42.67</td>
    <td align="right">2.43E-015</td>
    <td align="right">15.24</td>
    <td align="right">39.62</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">4441.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1040.51</td>
    <td align="right">104.08</td>
    <td align="right">104.08</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-38.10</td>
    <td align="right">54.86</td>
    <td align="right">19.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-22.86</td>
    <td align="right">39.62</td>
    <td align="right">70.10</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">3965.37</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">929.03</td>
    <td align="right">260.20</td>
    <td align="right">260.20</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-3.81</td>
    <td align="right">4.57</td>
    <td align="right">19.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-7.62</td>
    <td align="right">5.60E-016</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">297.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.70</td>
    <td align="right">71.56</td>
    <td align="right">53.58</td>
    <td align="right">17.98</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.43</td>
    <td align="right">4.57</td>
    <td align="right">19.21</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">-15.24</td>
    <td align="right">-7.62</td>
    <td align="right">4.67E-016</td>
    <td align="right">9.14</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">297.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">32.52</td>
    <td align="right">24.34</td>
    <td align="right">8.17</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-49.53</td>
    <td align="right">4.57</td>
    <td align="right">19.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-45.72</td>
    <td align="right">2.80E-015</td>
    <td align="right">9.14</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">297.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">71.55</td>
    <td align="right">53.57</td>
    <td align="right">17.98</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-51.05</td>
    <td align="right">10.67</td>
    <td align="right">19.21</td>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">-48.77</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">59.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.94</td>
    <td align="right">13.01</td>
    <td align="right">10.05</td>
    <td align="right">2.96</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-34.61</td>
    <td align="right">21.12</td>
    <td align="right">19.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.34</td>
    <td align="right">9.33E-016</td>
    <td align="right">9.14</td>
    <td align="right">39.62</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">2141.32</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">501.68</td>
    <td align="right">78.06</td>
    <td align="right">78.06</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT</td>
    <td align="right">3739.35</td>
    <td align="right">100.6</td>
    <td align="right">37.175</td>
    <td align="right">2.690E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">27.87</td>
    <td align="right">6.0</td>
    <td align="right">4.647</td>
    <td align="right">0.215</td>
    <td align="right">15.069</td>
    <td align="right">16.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">31.209</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">27.87</td>
    <td align="right">6.0</td>
    <td align="right">4.647</td>
    <td align="right">0.215</td>
    <td align="right">15.069</td>
    <td align="right">43.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">58.109</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">27.87</td>
    <td align="right">6.0</td>
    <td align="right">4.647</td>
    <td align="right">0.215</td>
    <td align="right">15.069</td>
    <td align="right">16.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">31.209</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">27.87</td>
    <td align="right">6.0</td>
    <td align="right">4.647</td>
    <td align="right">0.215</td>
    <td align="right">15.069</td>
    <td align="right">43.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">58.109</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">27.87</td>
    <td align="right">6.0</td>
    <td align="right">4.647</td>
    <td align="right">0.215</td>
    <td align="right">15.069</td>
    <td align="right">21.527</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">36.597</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">13.94</td>
    <td align="right">1.1</td>
    <td align="right">13.272</td>
    <td align="right">7.535E-002</td>
    <td align="right">6.889</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.729</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">1474.81</td>
    <td align="right">21.2</td>
    <td align="right">69.703</td>
    <td align="right">1.435E-002</td>
    <td align="right">8.794</td>
    <td align="right">1.080</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.874</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">569.03</td>
    <td align="right">6.1</td>
    <td align="right">92.936</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">1235.61</td>
    <td align="right">17.7</td>
    <td align="right">69.703</td>
    <td align="right">1.435E-002</td>
    <td align="right">11.173</td>
    <td align="right">14.630</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">25.803</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">OR1_FLR_2</td>
    <td align="right">55.74</td>
    <td align="right">3.0</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">24.326</td>
    <td align="right">43.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">67.366</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">55.74</td>
    <td align="right">3.0</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">24.326</td>
    <td align="right">43.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">67.366</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">OR3_FLR_2</td>
    <td align="right">55.74</td>
    <td align="right">3.0</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">24.326</td>
    <td align="right">43.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">67.366</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">OR4_FLR_2</td>
    <td align="right">222.97</td>
    <td align="right">12.0</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">24.326</td>
    <td align="right">43.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">67.366</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">18.591</td>
    <td align="right">5.379E-002</td>
    <td align="right">13.455</td>
    <td align="right">32.280</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">45.735</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">27.87</td>
    <td align="right">1.5</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">13.455</td>
    <td align="right">32.280</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">45.735</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">18.591</td>
    <td align="right">5.379E-002</td>
    <td align="right">13.455</td>
    <td align="right">32.280</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">45.735</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ICU_FLR_2</td>
    <td align="right">617.96</td>
    <td align="right">33.2</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">13.455</td>
    <td align="right">32.280</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">45.735</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">668.77</td>
    <td align="right">9.6</td>
    <td align="right">69.703</td>
    <td align="right">1.435E-002</td>
    <td align="right">12.594</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">34.114</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">569.03</td>
    <td align="right">6.1</td>
    <td align="right">92.936</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">1012.64</td>
    <td align="right">14.5</td>
    <td align="right">69.703</td>
    <td align="right">1.435E-002</td>
    <td align="right">10.463</td>
    <td align="right">11.190</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">21.653</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">18.591</td>
    <td align="right">5.379E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">34.84</td>
    <td align="right">1.9</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">20.21</td>
    <td align="right">1.1</td>
    <td align="right">18.586</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">34.84</td>
    <td align="right">1.9</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">18.591</td>
    <td align="right">5.379E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">487.74</td>
    <td align="right">26.2</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">9.795</td>
    <td align="right">16.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">25.935</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">27.87</td>
    <td align="right">1.5</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">20.21</td>
    <td align="right">1.1</td>
    <td align="right">18.586</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">27.87</td>
    <td align="right">1.5</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">905.80</td>
    <td align="right">13.0</td>
    <td align="right">69.703</td>
    <td align="right">1.435E-002</td>
    <td align="right">10.463</td>
    <td align="right">11.190</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">21.653</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">LAB_FLR_3</td>
    <td align="right">264.77</td>
    <td align="right">14.2</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">14.316</td>
    <td align="right">43.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">57.356</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">566.71</td>
    <td align="right">6.1</td>
    <td align="right">92.937</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">566.71</td>
    <td align="right">6.1</td>
    <td align="right">92.937</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">18.591</td>
    <td align="right">5.379E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">34.84</td>
    <td align="right">1.9</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">20.21</td>
    <td align="right">1.1</td>
    <td align="right">18.586</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">34.84</td>
    <td align="right">1.9</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">18.591</td>
    <td align="right">5.379E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">487.74</td>
    <td align="right">26.2</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">10.118</td>
    <td align="right">107.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">117.757</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">27.87</td>
    <td align="right">1.5</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">20.21</td>
    <td align="right">1.1</td>
    <td align="right">18.586</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">27.87</td>
    <td align="right">1.5</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">7.319</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.839</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">905.80</td>
    <td align="right">13.0</td>
    <td align="right">69.703</td>
    <td align="right">1.435E-002</td>
    <td align="right">10.463</td>
    <td align="right">11.190</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">21.653</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">LAB_FLR_4</td>
    <td align="right">264.77</td>
    <td align="right">14.2</td>
    <td align="right">18.588</td>
    <td align="right">5.380E-002</td>
    <td align="right">14.316</td>
    <td align="right">43.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">57.356</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">566.71</td>
    <td align="right">6.1</td>
    <td align="right">92.937</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">566.71</td>
    <td align="right">6.1</td>
    <td align="right">92.937</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">DINING_FLR_5</td>
    <td align="right">696.77</td>
    <td align="right">75.0</td>
    <td align="right">9.294</td>
    <td align="right">0.108</td>
    <td align="right">4.306</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.066</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">1040.51</td>
    <td align="right">14.9</td>
    <td align="right">69.703</td>
    <td align="right">1.435E-002</td>
    <td align="right">10.463</td>
    <td align="right">11.190</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">21.653</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">929.03</td>
    <td align="right">50.0</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">11.733</td>
    <td align="right">81.803</td>
    <td align="right">161.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">254.936</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">69.70</td>
    <td align="right">5.2</td>
    <td align="right">13.276</td>
    <td align="right">7.532E-002</td>
    <td align="right">6.889</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.649</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">69.68</td>
    <td align="right">5.2</td>
    <td align="right">13.276</td>
    <td align="right">7.532E-002</td>
    <td align="right">6.889</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.649</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">69.68</td>
    <td align="right">5.2</td>
    <td align="right">13.276</td>
    <td align="right">7.532E-002</td>
    <td align="right">6.889</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.649</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">13.94</td>
    <td align="right">1.1</td>
    <td align="right">13.272</td>
    <td align="right">7.535E-002</td>
    <td align="right">6.889</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.649</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">501.68</td>
    <td align="right">5.4</td>
    <td align="right">92.936</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.642</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">BASEMENT</td>
    <td align="right">3739.35</td>
    <td align="right">100.6</td>
    <td align="right">100.6</td>
    <td align="right">2.690E-002</td>
    <td align="right">37.175</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">101</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">27.87</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">0.215</td>
    <td align="right">4.647</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">27.87</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">0.215</td>
    <td align="right">4.647</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">27.87</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">0.215</td>
    <td align="right">4.647</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">27.87</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">0.215</td>
    <td align="right">4.647</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">27.87</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">0.215</td>
    <td align="right">4.647</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">13.94</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">7.535E-002</td>
    <td align="right">13.272</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">1474.81</td>
    <td align="right">21.2</td>
    <td align="right">21.2</td>
    <td align="right">1.435E-002</td>
    <td align="right">69.703</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">569.03</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.936</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">1235.61</td>
    <td align="right">17.7</td>
    <td align="right">17.7</td>
    <td align="right">1.435E-002</td>
    <td align="right">69.703</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">18</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">OR1_FLR_2</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">OR1_FLR_2</td>
    <td align="right">55.74</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">55.74</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">OR3_FLR_2</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">OR3_FLR_2</td>
    <td align="right">55.74</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">OR4_FLR_2</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">OR4_FLR_2</td>
    <td align="right">222.97</td>
    <td align="right">12.0</td>
    <td align="right">12.0</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.587</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">5.379E-002</td>
    <td align="right">18.591</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">27.87</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">5.379E-002</td>
    <td align="right">18.591</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ICU_FLR_2</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">ICU_FLR_2</td>
    <td align="right">617.96</td>
    <td align="right">33.2</td>
    <td align="right">33.2</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">33</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">668.77</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">1.435E-002</td>
    <td align="right">69.703</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">569.03</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.936</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">1012.64</td>
    <td align="right">14.5</td>
    <td align="right">14.5</td>
    <td align="right">1.435E-002</td>
    <td align="right">69.703</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">5.379E-002</td>
    <td align="right">18.591</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">BLDG_OCC_EXTD_SCH</td>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">34.84</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.587</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
