<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> HotelSmall RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745
  2020-06-03
  20:15:15
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.03 20:14</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>HotelSmall</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</b></p>
<p>Simulation Timestamp: <b>2020-06-03
  20:15:15</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2269.78</td>
    <td align="right">      565.53</td>
    <td align="right">      609.32</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2269.78</td>
    <td align="right">      565.53</td>
    <td align="right">      609.32</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5297.19</td>
    <td align="right">     1319.82</td>
    <td align="right">     1422.03</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5297.19</td>
    <td align="right">     1319.82</td>
    <td align="right">     1422.03</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4013.58</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3725.09</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">      288.49</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        5.70</td>
    <td align="right">        2.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      400.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      185.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       44.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      557.66</td>
    <td align="right">      421.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      167.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      484.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2578.17</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1361.85</td>
    <td align="right">      907.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2578.17</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        5.70</td>
    <td align="right">        2.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      400.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">      185.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       44.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      279.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLift</td>
    <td align="right">      248.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Laundry</td>
    <td align="right">       28.48</td>
    <td align="right">      421.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      167.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      484.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2578.17</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       61.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      154.14</td>
    <td align="right">      130.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      149.70</td>
    <td align="right">      113.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      365.59</td>
    <td align="right">      243.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       57.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      143.06</td>
    <td align="right">      121.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      138.94</td>
    <td align="right">      105.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      339.31</td>
    <td align="right">      226.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1361.854</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1361.854</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1361.854</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1361.854</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2578.17</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2578.17</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2578.17</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      686.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     7502.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     7904.33</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME HOTELSMALL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEHOTELSMALL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2B::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AZ_TUCSON::Meter">Meter</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#ZoneCoolingSummaryMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#ZoneHeatingSummaryMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#ZoneElectricSummaryMonthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#ZoneElectricSummaryMonthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#ZoneElectricSummaryMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#ZoneElectricSummaryMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#ZoneElectricSummaryMonthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#ZoneElectricSummaryMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#ZoneElectricSummaryMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#ZoneElectricSummaryMonthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#ZoneElectricSummaryMonthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#ZoneElectricSummaryMonthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#ZoneElectricSummaryMonthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#ZoneElectricSummaryMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SpaceGainsMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SpaceGainsMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SpaceGainsMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SpaceGainsMonthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SpaceGainsMonthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SpaceGainsMonthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SpaceGainsMonthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#SpaceGainsMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SpaceGainsMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SpaceGainsMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SpaceGainsMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SpaceGainsMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SpaceGainsMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SpaceGainsMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SpaceGainsMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SpaceGainsMonthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SpaceGainsMonthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SpaceGainsMonthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SpaceGainsMonthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SpaceGainsMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SpaceGainsMonthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SpaceGainsMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SpaceGainsMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SpaceGainsMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SpaceGainsMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SpaceGainsMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SpaceGainsMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SpaceGainsMonthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SpaceGainsMonthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SpaceGainsMonthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SpaceGainsMonthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SpaceGainsMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#PeakSpaceGainsMonthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#PeakSpaceGainsMonthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#PeakSpaceGainsMonthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#PeakSpaceGainsMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#PeakSpaceGainsMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#PeakSpaceGainsMonthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#PeakSpaceGainsMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#PeakSpaceGainsMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#PeakSpaceGainsMonthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#PeakSpaceGainsMonthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#PeakSpaceGainsMonthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#PeakSpaceGainsMonthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#PeakSpaceGainsMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#ComfortReportSimple55Monthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#ComfortReportSimple55Monthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#ComfortReportSimple55Monthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#ComfortReportSimple55Monthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#ComfortReportSimple55Monthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#ComfortReportSimple55Monthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#ComfortReportSimple55Monthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#ComfortReportSimple55Monthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#ComfortReportSimple55Monthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#ComfortReportSimple55Monthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#ComfortReportSimple55Monthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::CORRIDORFLR1_PEOPLE">CORRIDORFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDORFLR2_PEOPLE">CORRIDORFLR2_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDORFLR3_PEOPLE">CORRIDORFLR3_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDORFLR4_PEOPLE">CORRIDORFLR4_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ELEVATORCOREFLR1_PEOPLE">ELEVATORCOREFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ELEVATORCOREFLR2_PEOPLE">ELEVATORCOREFLR2_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ELEVATORCOREFLR3_PEOPLE">ELEVATORCOREFLR3_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ELEVATORCOREFLR4_PEOPLE">ELEVATORCOREFLR4_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::EMPLOYEELOUNGEFLR1_PEOPLE">EMPLOYEELOUNGEFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::EXERCISECENTERFLR1_PEOPLE">EXERCISECENTERFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONTLOUNGEFLR1_PEOPLE">FRONTLOUNGEFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONTOFFICEFLR1_PEOPLE">FRONTOFFICEFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONTSTAIRSFLR1_PEOPLE">FRONTSTAIRSFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONTSTAIRSFLR2_PEOPLE">FRONTSTAIRSFLR2_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONTSTAIRSFLR3_PEOPLE">FRONTSTAIRSFLR3_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONTSTAIRSFLR4_PEOPLE">FRONTSTAIRSFLR4_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONTSTORAGEFLR1_PEOPLE">FRONTSTORAGEFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONTSTORAGEFLR2_PEOPLE">FRONTSTORAGEFLR2_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONTSTORAGEFLR3_PEOPLE">FRONTSTORAGEFLR3_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONTSTORAGEFLR4_PEOPLE">FRONTSTORAGEFLR4_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM101_PEOPLE">GUESTROOM101_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM102_PEOPLE">GUESTROOM102_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM103_PEOPLE">GUESTROOM103_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM104_PEOPLE">GUESTROOM104_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM105_PEOPLE">GUESTROOM105_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM201_PEOPLE">GUESTROOM201_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM202_205_PEOPLE">GUESTROOM202_205_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM206_208_PEOPLE">GUESTROOM206_208_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM209_212_PEOPLE">GUESTROOM209_212_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM213_PEOPLE">GUESTROOM213_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM214_PEOPLE">GUESTROOM214_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM215_218_PEOPLE">GUESTROOM215_218_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM219_PEOPLE">GUESTROOM219_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM220_223_PEOPLE">GUESTROOM220_223_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM224_PEOPLE">GUESTROOM224_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM301_PEOPLE">GUESTROOM301_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM302_305_PEOPLE">GUESTROOM302_305_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM306_308_PEOPLE">GUESTROOM306_308_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM309_312_PEOPLE">GUESTROOM309_312_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM313_PEOPLE">GUESTROOM313_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM314_PEOPLE">GUESTROOM314_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM315_318_PEOPLE">GUESTROOM315_318_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM319_PEOPLE">GUESTROOM319_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM320_323_PEOPLE">GUESTROOM320_323_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM324_PEOPLE">GUESTROOM324_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM401_PEOPLE">GUESTROOM401_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM402_405_PEOPLE">GUESTROOM402_405_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM406_408_PEOPLE">GUESTROOM406_408_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM409_412_PEOPLE">GUESTROOM409_412_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM413_PEOPLE">GUESTROOM413_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM414_PEOPLE">GUESTROOM414_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM415_418_PEOPLE">GUESTROOM415_418_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM419_PEOPLE">GUESTROOM419_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM420_423_PEOPLE">GUESTROOM420_423_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GUESTROOM424_PEOPLE">GUESTROOM424_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::LAUNDRYROOMFLR1_PEOPLE">LAUNDRYROOMFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::MECHANICALROOMFLR1_PEOPLE">MECHANICALROOMFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::MEETINGROOMFLR1_PEOPLE">MEETINGROOMFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::REARSTAIRSFLR1_PEOPLE">REARSTAIRSFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::REARSTAIRSFLR2_PEOPLE">REARSTAIRSFLR2_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::REARSTAIRSFLR3_PEOPLE">REARSTAIRSFLR3_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::REARSTAIRSFLR4_PEOPLE">REARSTAIRSFLR4_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::REARSTORAGEFLR1_PEOPLE">REARSTORAGEFLR1_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::REARSTORAGEFLR2_PEOPLE">REARSTORAGEFLR2_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::REARSTORAGEFLR3_PEOPLE">REARSTORAGEFLR3_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::REARSTORAGEFLR4_PEOPLE">REARSTORAGEFLR4_PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::RESTROOMFLR1_PEOPLE">RESTROOMFLR1_PEOPLE</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::101PTACCOOLINGCOIL">101 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::102PTACCOOLINGCOIL">102 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::103PTACCOOLINGCOIL">103 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::104PTACCOOLINGCOIL">104 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::105PTACCOOLINGCOIL">105 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::201PTACCOOLINGCOIL">201 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::202_205PTACCOOLINGCOIL">202_205 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::206_208PTACCOOLINGCOIL">206_208 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::209_212PTACCOOLINGCOIL">209_212 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::213PTACCOOLINGCOIL">213 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::214PTACCOOLINGCOIL">214 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::215_218PTACCOOLINGCOIL">215_218 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::219PTACCOOLINGCOIL">219 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::220_223PTACCOOLINGCOIL">220_223 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::224PTACCOOLINGCOIL">224 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::301PTACCOOLINGCOIL">301 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::302_305PTACCOOLINGCOIL">302_305 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::306_308PTACCOOLINGCOIL">306_308 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::309_312PTACCOOLINGCOIL">309_312 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::313PTACCOOLINGCOIL">313 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::314PTACCOOLINGCOIL">314 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::315_318PTACCOOLINGCOIL">315_318 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::319PTACCOOLINGCOIL">319 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::320_323PTACCOOLINGCOIL">320_323 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::324PTACCOOLINGCOIL">324 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::401PTACCOOLINGCOIL">401 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::402_405PTACCOOLINGCOIL">402_405 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::406_408PTACCOOLINGCOIL">406_408 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::409_412PTACCOOLINGCOIL">409_412 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::413PTACCOOLINGCOIL">413 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::414PTACCOOLINGCOIL">414 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::415_418PTACCOOLINGCOIL">415_418 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::419PTACCOOLINGCOIL">419 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::420_423PTACCOOLINGCOIL">420_423 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::424PTACCOOLINGCOIL">424 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::CORRIDORFLR1PTACCOOLINGCOIL">CORRIDORFLR1 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::CORRIDORFLR2PTACCOOLINGCOIL">CORRIDORFLR2 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::CORRIDORFLR3PTACCOOLINGCOIL">CORRIDORFLR3 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::CORRIDORFLR4PTACCOOLINGCOIL">CORRIDORFLR4 PTAC COOLING COIL</a>    |   
<a href="#DXReportMonthly::SAC_FRONTOFFICECOOLINGCOIL">SAC_FRONTOFFICE COOLING COIL</a>    |   
<a href="#DXReportMonthly::SAC_FRONTLOUNGECOOLINGCOIL">SAC_FRONTLOUNGE COOLING COIL</a>    |   
<a href="#DXReportMonthly::SAC_MEETINGROOMCOOLINGCOIL">SAC_MEETINGROOM COOLING COIL</a>    |   
<a href="#DXReportMonthly::SAC_EXC_EMPLGE_RESTRMCOOLINGCOIL">SAC_EXC_EMPLGE_RESTRM COOLING COIL</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::W_CORRIDORFLR1_2_0_0_0_0">W_CORRIDORFLR1_2_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::D_CORRIDORFLR1_16_0_0_0_0">D_CORRIDORFLR1_16_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_CORRIDORFLR1_20_0_0_0_0">W_CORRIDORFLR1_20_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_FRONTLOUNGEFLR1_5_0_0_0_0">W_FRONTLOUNGEFLR1_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_FRONTLOUNGEFLR1_5_0_0_0_1">W_FRONTLOUNGEFLR1_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_FRONTLOUNGEFLR1_5_0_0_0_2">W_FRONTLOUNGEFLR1_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_FRONTLOUNGEFLR1_5_0_0_0_3">W_FRONTLOUNGEFLR1_5_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_FRONTLOUNGEFLR1_5_0_0_0_4">W_FRONTLOUNGEFLR1_5_0_0_0_4</a>    |   
<a href="#WindowReportMonthly::W_MEETINGROOMFLR1_5_0_0_0_0">W_MEETINGROOMFLR1_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_MEETINGROOMFLR1_5_0_0_0_1">W_MEETINGROOMFLR1_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_MEETINGROOMFLR1_5_0_0_0_2">W_MEETINGROOMFLR1_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM101_5_0_0_0_0">W_GUESTROOM101_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM102_5_0_0_0_0">W_GUESTROOM102_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM103_5_0_0_0_0">W_GUESTROOM103_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM104_3_0_0_0_0">W_GUESTROOM104_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM105_3_0_0_0_0">W_GUESTROOM105_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_EMPLOYEELOUNGEFLR1_3_0_0_0_0">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_LAUNDRYROOMFLR1_3_0_0_0_0">W_LAUNDRYROOMFLR1_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_LAUNDRYROOMFLR1_3_0_0_0_1">W_LAUNDRYROOMFLR1_3_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_LAUNDRYROOMFLR1_3_0_0_0_2">W_LAUNDRYROOMFLR1_3_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_EXERCISECENTERFLR1_3_0_0_0_0">W_EXERCISECENTERFLR1_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_FRONTOFFICEFLR1_3_0_0_0_0">W_FRONTOFFICEFLR1_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_FRONTOFFICEFLR1_3_0_0_0_1">W_FRONTOFFICEFLR1_3_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_FRONTOFFICEFLR1_3_0_0_0_2">W_FRONTOFFICEFLR1_3_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_FRONTOFFICEFLR1_3_0_0_0_3">W_FRONTOFFICEFLR1_3_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_CORRIDORFLR2_2_0_0_0_0">W_CORRIDORFLR2_2_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_CORRIDORFLR2_15_0_0_0_0">W_CORRIDORFLR2_15_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM201_5_0_0_0_0">W_GUESTROOM201_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM202_205_5_0_0_0_0">W_GUESTROOM202_205_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM202_205_5_0_0_0_1">W_GUESTROOM202_205_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM202_205_5_0_0_0_2">W_GUESTROOM202_205_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM202_205_5_0_0_0_3">W_GUESTROOM202_205_5_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM206_208_5_0_0_0_0">W_GUESTROOM206_208_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM206_208_5_0_0_0_1">W_GUESTROOM206_208_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM206_208_5_0_0_0_2">W_GUESTROOM206_208_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM209_212_5_0_0_0_0">W_GUESTROOM209_212_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM209_212_5_0_0_0_1">W_GUESTROOM209_212_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM209_212_5_0_0_0_2">W_GUESTROOM209_212_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM209_212_5_0_0_0_3">W_GUESTROOM209_212_5_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM213_5_0_0_0_0">W_GUESTROOM213_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM214_3_0_0_0_0">W_GUESTROOM214_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM215_218_3_0_0_0_0">W_GUESTROOM215_218_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM215_218_3_0_0_0_1">W_GUESTROOM215_218_3_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM215_218_3_0_0_0_2">W_GUESTROOM215_218_3_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM215_218_3_0_0_0_3">W_GUESTROOM215_218_3_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM219_3_0_0_0_0">W_GUESTROOM219_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM220_223_3_0_0_0_0">W_GUESTROOM220_223_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM220_223_3_0_0_0_1">W_GUESTROOM220_223_3_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM220_223_3_0_0_0_2">W_GUESTROOM220_223_3_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM220_223_3_0_0_0_3">W_GUESTROOM220_223_3_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM224_3_0_0_0_0">W_GUESTROOM224_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_CORRIDORFLR3_2_0_0_0_0">W_CORRIDORFLR3_2_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_CORRIDORFLR3_15_0_0_0_0">W_CORRIDORFLR3_15_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM301_5_0_0_0_0">W_GUESTROOM301_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM302_305_5_0_0_0_0">W_GUESTROOM302_305_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM302_305_5_0_0_0_1">W_GUESTROOM302_305_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM302_305_5_0_0_0_2">W_GUESTROOM302_305_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM302_305_5_0_0_0_3">W_GUESTROOM302_305_5_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM306_308_5_0_0_0_0">W_GUESTROOM306_308_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM306_308_5_0_0_0_1">W_GUESTROOM306_308_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM306_308_5_0_0_0_2">W_GUESTROOM306_308_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM309_312_5_0_0_0_0">W_GUESTROOM309_312_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM309_312_5_0_0_0_1">W_GUESTROOM309_312_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM309_312_5_0_0_0_2">W_GUESTROOM309_312_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM309_312_5_0_0_0_3">W_GUESTROOM309_312_5_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM313_5_0_0_0_0">W_GUESTROOM313_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM314_3_0_0_0_0">W_GUESTROOM314_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM315_318_3_0_0_0_0">W_GUESTROOM315_318_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM315_318_3_0_0_0_1">W_GUESTROOM315_318_3_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM315_318_3_0_0_0_2">W_GUESTROOM315_318_3_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM315_318_3_0_0_0_3">W_GUESTROOM315_318_3_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM319_3_0_0_0_0">W_GUESTROOM319_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM320_323_3_0_0_0_0">W_GUESTROOM320_323_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM320_323_3_0_0_0_1">W_GUESTROOM320_323_3_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM320_323_3_0_0_0_2">W_GUESTROOM320_323_3_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM320_323_3_0_0_0_3">W_GUESTROOM320_323_3_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM324_3_0_0_0_0">W_GUESTROOM324_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_CORRIDORFLR4_2_0_0_0_0">W_CORRIDORFLR4_2_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_CORRIDORFLR4_15_0_0_0_0">W_CORRIDORFLR4_15_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM401_5_0_0_0_0">W_GUESTROOM401_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM402_405_5_0_0_0_0">W_GUESTROOM402_405_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM402_405_5_0_0_0_1">W_GUESTROOM402_405_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM402_405_5_0_0_0_2">W_GUESTROOM402_405_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM402_405_5_0_0_0_3">W_GUESTROOM402_405_5_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM406_408_5_0_0_0_0">W_GUESTROOM406_408_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM406_408_5_0_0_0_1">W_GUESTROOM406_408_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM406_408_5_0_0_0_2">W_GUESTROOM406_408_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM409_412_5_0_0_0_0">W_GUESTROOM409_412_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM409_412_5_0_0_0_1">W_GUESTROOM409_412_5_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM409_412_5_0_0_0_2">W_GUESTROOM409_412_5_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM409_412_5_0_0_0_3">W_GUESTROOM409_412_5_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM413_5_0_0_0_0">W_GUESTROOM413_5_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM414_3_0_0_0_0">W_GUESTROOM414_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM415_418_3_0_0_0_0">W_GUESTROOM415_418_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM415_418_3_0_0_0_1">W_GUESTROOM415_418_3_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM415_418_3_0_0_0_2">W_GUESTROOM415_418_3_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM415_418_3_0_0_0_3">W_GUESTROOM415_418_3_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM419_3_0_0_0_0">W_GUESTROOM419_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM420_423_3_0_0_0_0">W_GUESTROOM420_423_3_0_0_0_0</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM420_423_3_0_0_0_1">W_GUESTROOM420_423_3_0_0_0_1</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM420_423_3_0_0_0_2">W_GUESTROOM420_423_3_0_0_0_2</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM420_423_3_0_0_0_3">W_GUESTROOM420_423_3_0_0_0_3</a>    |   
<a href="#WindowReportMonthly::W_GUESTROOM424_3_0_0_0_0">W_GUESTROOM424_3_0_0_0_0</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::W_CORRIDORFLR1_2_0_0_0_0">W_CORRIDORFLR1_2_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::D_CORRIDORFLR1_16_0_0_0_0">D_CORRIDORFLR1_16_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_CORRIDORFLR1_20_0_0_0_0">W_CORRIDORFLR1_20_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_FRONTLOUNGEFLR1_5_0_0_0_0">W_FRONTLOUNGEFLR1_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_FRONTLOUNGEFLR1_5_0_0_0_1">W_FRONTLOUNGEFLR1_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_FRONTLOUNGEFLR1_5_0_0_0_2">W_FRONTLOUNGEFLR1_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_FRONTLOUNGEFLR1_5_0_0_0_3">W_FRONTLOUNGEFLR1_5_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_FRONTLOUNGEFLR1_5_0_0_0_4">W_FRONTLOUNGEFLR1_5_0_0_0_4</a>    |   
<a href="#WindowEnergyReportMonthly::W_MEETINGROOMFLR1_5_0_0_0_0">W_MEETINGROOMFLR1_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_MEETINGROOMFLR1_5_0_0_0_1">W_MEETINGROOMFLR1_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_MEETINGROOMFLR1_5_0_0_0_2">W_MEETINGROOMFLR1_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM101_5_0_0_0_0">W_GUESTROOM101_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM102_5_0_0_0_0">W_GUESTROOM102_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM103_5_0_0_0_0">W_GUESTROOM103_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM104_3_0_0_0_0">W_GUESTROOM104_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM105_3_0_0_0_0">W_GUESTROOM105_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_EMPLOYEELOUNGEFLR1_3_0_0_0_0">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_LAUNDRYROOMFLR1_3_0_0_0_0">W_LAUNDRYROOMFLR1_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_LAUNDRYROOMFLR1_3_0_0_0_1">W_LAUNDRYROOMFLR1_3_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_LAUNDRYROOMFLR1_3_0_0_0_2">W_LAUNDRYROOMFLR1_3_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_EXERCISECENTERFLR1_3_0_0_0_0">W_EXERCISECENTERFLR1_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_FRONTOFFICEFLR1_3_0_0_0_0">W_FRONTOFFICEFLR1_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_FRONTOFFICEFLR1_3_0_0_0_1">W_FRONTOFFICEFLR1_3_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_FRONTOFFICEFLR1_3_0_0_0_2">W_FRONTOFFICEFLR1_3_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_FRONTOFFICEFLR1_3_0_0_0_3">W_FRONTOFFICEFLR1_3_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_CORRIDORFLR2_2_0_0_0_0">W_CORRIDORFLR2_2_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_CORRIDORFLR2_15_0_0_0_0">W_CORRIDORFLR2_15_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM201_5_0_0_0_0">W_GUESTROOM201_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM202_205_5_0_0_0_0">W_GUESTROOM202_205_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM202_205_5_0_0_0_1">W_GUESTROOM202_205_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM202_205_5_0_0_0_2">W_GUESTROOM202_205_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM202_205_5_0_0_0_3">W_GUESTROOM202_205_5_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM206_208_5_0_0_0_0">W_GUESTROOM206_208_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM206_208_5_0_0_0_1">W_GUESTROOM206_208_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM206_208_5_0_0_0_2">W_GUESTROOM206_208_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM209_212_5_0_0_0_0">W_GUESTROOM209_212_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM209_212_5_0_0_0_1">W_GUESTROOM209_212_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM209_212_5_0_0_0_2">W_GUESTROOM209_212_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM209_212_5_0_0_0_3">W_GUESTROOM209_212_5_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM213_5_0_0_0_0">W_GUESTROOM213_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM214_3_0_0_0_0">W_GUESTROOM214_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM215_218_3_0_0_0_0">W_GUESTROOM215_218_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM215_218_3_0_0_0_1">W_GUESTROOM215_218_3_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM215_218_3_0_0_0_2">W_GUESTROOM215_218_3_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM215_218_3_0_0_0_3">W_GUESTROOM215_218_3_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM219_3_0_0_0_0">W_GUESTROOM219_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM220_223_3_0_0_0_0">W_GUESTROOM220_223_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM220_223_3_0_0_0_1">W_GUESTROOM220_223_3_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM220_223_3_0_0_0_2">W_GUESTROOM220_223_3_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM220_223_3_0_0_0_3">W_GUESTROOM220_223_3_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM224_3_0_0_0_0">W_GUESTROOM224_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_CORRIDORFLR3_2_0_0_0_0">W_CORRIDORFLR3_2_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_CORRIDORFLR3_15_0_0_0_0">W_CORRIDORFLR3_15_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM301_5_0_0_0_0">W_GUESTROOM301_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM302_305_5_0_0_0_0">W_GUESTROOM302_305_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM302_305_5_0_0_0_1">W_GUESTROOM302_305_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM302_305_5_0_0_0_2">W_GUESTROOM302_305_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM302_305_5_0_0_0_3">W_GUESTROOM302_305_5_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM306_308_5_0_0_0_0">W_GUESTROOM306_308_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM306_308_5_0_0_0_1">W_GUESTROOM306_308_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM306_308_5_0_0_0_2">W_GUESTROOM306_308_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM309_312_5_0_0_0_0">W_GUESTROOM309_312_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM309_312_5_0_0_0_1">W_GUESTROOM309_312_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM309_312_5_0_0_0_2">W_GUESTROOM309_312_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM309_312_5_0_0_0_3">W_GUESTROOM309_312_5_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM313_5_0_0_0_0">W_GUESTROOM313_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM314_3_0_0_0_0">W_GUESTROOM314_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM315_318_3_0_0_0_0">W_GUESTROOM315_318_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM315_318_3_0_0_0_1">W_GUESTROOM315_318_3_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM315_318_3_0_0_0_2">W_GUESTROOM315_318_3_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM315_318_3_0_0_0_3">W_GUESTROOM315_318_3_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM319_3_0_0_0_0">W_GUESTROOM319_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM320_323_3_0_0_0_0">W_GUESTROOM320_323_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM320_323_3_0_0_0_1">W_GUESTROOM320_323_3_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM320_323_3_0_0_0_2">W_GUESTROOM320_323_3_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM320_323_3_0_0_0_3">W_GUESTROOM320_323_3_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM324_3_0_0_0_0">W_GUESTROOM324_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_CORRIDORFLR4_2_0_0_0_0">W_CORRIDORFLR4_2_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_CORRIDORFLR4_15_0_0_0_0">W_CORRIDORFLR4_15_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM401_5_0_0_0_0">W_GUESTROOM401_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM402_405_5_0_0_0_0">W_GUESTROOM402_405_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM402_405_5_0_0_0_1">W_GUESTROOM402_405_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM402_405_5_0_0_0_2">W_GUESTROOM402_405_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM402_405_5_0_0_0_3">W_GUESTROOM402_405_5_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM406_408_5_0_0_0_0">W_GUESTROOM406_408_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM406_408_5_0_0_0_1">W_GUESTROOM406_408_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM406_408_5_0_0_0_2">W_GUESTROOM406_408_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM409_412_5_0_0_0_0">W_GUESTROOM409_412_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM409_412_5_0_0_0_1">W_GUESTROOM409_412_5_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM409_412_5_0_0_0_2">W_GUESTROOM409_412_5_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM409_412_5_0_0_0_3">W_GUESTROOM409_412_5_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM413_5_0_0_0_0">W_GUESTROOM413_5_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM414_3_0_0_0_0">W_GUESTROOM414_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM415_418_3_0_0_0_0">W_GUESTROOM415_418_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM415_418_3_0_0_0_1">W_GUESTROOM415_418_3_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM415_418_3_0_0_0_2">W_GUESTROOM415_418_3_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM415_418_3_0_0_0_3">W_GUESTROOM415_418_3_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM419_3_0_0_0_0">W_GUESTROOM419_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM420_423_3_0_0_0_0">W_GUESTROOM420_423_3_0_0_0_0</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM420_423_3_0_0_0_1">W_GUESTROOM420_423_3_0_0_0_1</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM420_423_3_0_0_0_2">W_GUESTROOM420_423_3_0_0_0_2</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM420_423_3_0_0_0_3">W_GUESTROOM420_423_3_0_0_0_3</a>    |   
<a href="#WindowEnergyReportMonthly::W_GUESTROOM424_3_0_0_0_0">W_GUESTROOM424_3_0_0_0_0</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#WindowZoneSummaryMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#WindowZoneSummaryMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#WindowZoneSummaryMonthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#WindowZoneSummaryMonthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#WindowZoneSummaryMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#WindowZoneSummaryMonthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#WindowZoneSummaryMonthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#WindowZoneSummaryMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#WindowZoneSummaryMonthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#WindowZoneSummaryMonthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#WindowZoneSummaryMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::SHWSYSSHOWERWATERHEATER">SHWSYSSHOWER WATER HEATER</a>    |   
<a href="#WaterHeaterReportMonthly::SHWSYSLAUNDRYWATERHEATER">SHWSYSLAUNDRY WATER HEATER</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::FRONTLOUNGEFLR1_DAYLCTRL">FRONTLOUNGEFLR1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::MEETINGROOMFLR1_DAYLCTRL">MEETINGROOMFLR1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::FRONTOFFICEFLR1_DAYLCTRL">FRONTOFFICEFLR1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::LAUNDRYROOMFLR1_DAYLCTRL">LAUNDRYROOMFLR1_DAYLCTRL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::101PTACHEATINGCOIL">101 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::102PTACHEATINGCOIL">102 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::103PTACHEATINGCOIL">103 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::104PTACHEATINGCOIL">104 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::105PTACHEATINGCOIL">105 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::201PTACHEATINGCOIL">201 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::202_205PTACHEATINGCOIL">202_205 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::206_208PTACHEATINGCOIL">206_208 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::209_212PTACHEATINGCOIL">209_212 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::213PTACHEATINGCOIL">213 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::214PTACHEATINGCOIL">214 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::215_218PTACHEATINGCOIL">215_218 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::219PTACHEATINGCOIL">219 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::220_223PTACHEATINGCOIL">220_223 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::224PTACHEATINGCOIL">224 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::301PTACHEATINGCOIL">301 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::302_305PTACHEATINGCOIL">302_305 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::306_308PTACHEATINGCOIL">306_308 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::309_312PTACHEATINGCOIL">309_312 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::313PTACHEATINGCOIL">313 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::314PTACHEATINGCOIL">314 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::315_318PTACHEATINGCOIL">315_318 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::319PTACHEATINGCOIL">319 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::320_323PTACHEATINGCOIL">320_323 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::324PTACHEATINGCOIL">324 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::401PTACHEATINGCOIL">401 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::402_405PTACHEATINGCOIL">402_405 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::406_408PTACHEATINGCOIL">406_408 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::409_412PTACHEATINGCOIL">409_412 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::413PTACHEATINGCOIL">413 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::414PTACHEATINGCOIL">414 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::415_418PTACHEATINGCOIL">415_418 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::419PTACHEATINGCOIL">419 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::420_423PTACHEATINGCOIL">420_423 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::424PTACHEATINGCOIL">424 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDORFLR1PTACHEATINGCOIL">CORRIDORFLR1 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDORFLR2PTACHEATINGCOIL">CORRIDORFLR2 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDORFLR3PTACHEATINGCOIL">CORRIDORFLR3 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDORFLR4PTACHEATINGCOIL">CORRIDORFLR4 PTAC HEATING COIL</a>    |   
<a href="#CoilReportMonthly::MECHRMUNITHEATERHEATINGCOIL">MECHRMUNITHEATERHEATINGCOIL</a>    |   
<a href="#CoilReportMonthly::REARSTAIRSFLR1UNITHEATERHEATINGCOIL">REARSTAIRSFLR1UNITHEATERHEATINGCOIL</a>    |   
<a href="#CoilReportMonthly::FRONTSTAIRSFLR1UNITHEATERHEATINGCOIL">FRONTSTAIRSFLR1UNITHEATERHEATINGCOIL</a>    |   
<a href="#CoilReportMonthly::REARSTAIRSFLR2UNITHEATERHEATINGCOIL">REARSTAIRSFLR2UNITHEATERHEATINGCOIL</a>    |   
<a href="#CoilReportMonthly::FRONTSTAIRSFLR2UNITHEATERHEATINGCOIL">FRONTSTAIRSFLR2UNITHEATERHEATINGCOIL</a>    |   
<a href="#CoilReportMonthly::REARSTAIRSFLR3UNITHEATERHEATINGCOIL">REARSTAIRSFLR3UNITHEATERHEATINGCOIL</a>    |   
<a href="#CoilReportMonthly::FRONTSTAIRSFLR3UNITHEATERHEATINGCOIL">FRONTSTAIRSFLR3UNITHEATERHEATINGCOIL</a>    |   
<a href="#CoilReportMonthly::REARSTAIRSFLR4UNITHEATERHEATINGCOIL">REARSTAIRSFLR4UNITHEATERHEATINGCOIL</a>    |   
<a href="#CoilReportMonthly::FRONTSTAIRSFLR4UNITHEATERHEATINGCOIL">FRONTSTAIRSFLR4UNITHEATERHEATINGCOIL</a>    |   
<a href="#CoilReportMonthly::SAC_FRONTOFFICEHEATINGCOIL">SAC_FRONTOFFICE HEATING COIL</a>    |   
<a href="#CoilReportMonthly::SAC_FRONTLOUNGEHEATINGCOIL">SAC_FRONTLOUNGE HEATING COIL</a>    |   
<a href="#CoilReportMonthly::SAC_MEETINGROOMHEATINGCOIL">SAC_MEETINGROOM HEATING COIL</a>    |   
<a href="#CoilReportMonthly::SAC_EXC_EMPLGE_RESTRMHEATINGCOIL">SAC_EXC_EMPLGE_RESTRM HEATING COIL</a>    |   
<a href="#CoilReportMonthly::101PTACCOOLINGCOIL">101 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::102PTACCOOLINGCOIL">102 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::103PTACCOOLINGCOIL">103 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::104PTACCOOLINGCOIL">104 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::105PTACCOOLINGCOIL">105 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::201PTACCOOLINGCOIL">201 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::202_205PTACCOOLINGCOIL">202_205 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::206_208PTACCOOLINGCOIL">206_208 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::209_212PTACCOOLINGCOIL">209_212 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::213PTACCOOLINGCOIL">213 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::214PTACCOOLINGCOIL">214 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::215_218PTACCOOLINGCOIL">215_218 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::219PTACCOOLINGCOIL">219 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::220_223PTACCOOLINGCOIL">220_223 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::224PTACCOOLINGCOIL">224 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::301PTACCOOLINGCOIL">301 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::302_305PTACCOOLINGCOIL">302_305 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::306_308PTACCOOLINGCOIL">306_308 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::309_312PTACCOOLINGCOIL">309_312 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::313PTACCOOLINGCOIL">313 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::314PTACCOOLINGCOIL">314 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::315_318PTACCOOLINGCOIL">315_318 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::319PTACCOOLINGCOIL">319 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::320_323PTACCOOLINGCOIL">320_323 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::324PTACCOOLINGCOIL">324 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::401PTACCOOLINGCOIL">401 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::402_405PTACCOOLINGCOIL">402_405 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::406_408PTACCOOLINGCOIL">406_408 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::409_412PTACCOOLINGCOIL">409_412 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::413PTACCOOLINGCOIL">413 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::414PTACCOOLINGCOIL">414 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::415_418PTACCOOLINGCOIL">415_418 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::419PTACCOOLINGCOIL">419 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::420_423PTACCOOLINGCOIL">420_423 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::424PTACCOOLINGCOIL">424 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDORFLR1PTACCOOLINGCOIL">CORRIDORFLR1 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDORFLR2PTACCOOLINGCOIL">CORRIDORFLR2 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDORFLR3PTACCOOLINGCOIL">CORRIDORFLR3 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDORFLR4PTACCOOLINGCOIL">CORRIDORFLR4 PTAC COOLING COIL</a>    |   
<a href="#CoilReportMonthly::SAC_FRONTOFFICECOOLINGCOIL">SAC_FRONTOFFICE COOLING COIL</a>    |   
<a href="#CoilReportMonthly::SAC_FRONTLOUNGECOOLINGCOIL">SAC_FRONTLOUNGE COOLING COIL</a>    |   
<a href="#CoilReportMonthly::SAC_MEETINGROOMCOOLINGCOIL">SAC_MEETINGROOM COOLING COIL</a>    |   
<a href="#CoilReportMonthly::SAC_EXC_EMPLGE_RESTRMCOOLINGCOIL">SAC_EXC_EMPLGE_RESTRM COOLING COIL</a>    |   
<p><b>PlantLoopDemandReportMonthly</b></p> |
<a href="#PlantLoopDemandReportMonthly::SHWSYSSHOWER">SHWSYSSHOWER</a>    |   
<a href="#PlantLoopDemandReportMonthly::SHWSYSLAUNDRY">SHWSYSLAUNDRY</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::MECHRMUNITHEATERFAN">MECHRMUNITHEATERFAN</a>    |   
<a href="#FanReportMonthly::REARSTAIRSFLR1UNITHEATERFAN">REARSTAIRSFLR1UNITHEATERFAN</a>    |   
<a href="#FanReportMonthly::FRONTSTAIRSFLR1UNITHEATERFAN">FRONTSTAIRSFLR1UNITHEATERFAN</a>    |   
<a href="#FanReportMonthly::REARSTAIRSFLR2UNITHEATERFAN">REARSTAIRSFLR2UNITHEATERFAN</a>    |   
<a href="#FanReportMonthly::FRONTSTAIRSFLR2UNITHEATERFAN">FRONTSTAIRSFLR2UNITHEATERFAN</a>    |   
<a href="#FanReportMonthly::REARSTAIRSFLR3UNITHEATERFAN">REARSTAIRSFLR3UNITHEATERFAN</a>    |   
<a href="#FanReportMonthly::FRONTSTAIRSFLR3UNITHEATERFAN">FRONTSTAIRSFLR3UNITHEATERFAN</a>    |   
<a href="#FanReportMonthly::REARSTAIRSFLR4UNITHEATERFAN">REARSTAIRSFLR4UNITHEATERFAN</a>    |   
<a href="#FanReportMonthly::FRONTSTAIRSFLR4UNITHEATERFAN">FRONTSTAIRSFLR4UNITHEATERFAN</a>    |   
<a href="#FanReportMonthly::101PTACSUPPLYFAN">101 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::102PTACSUPPLYFAN">102 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::103PTACSUPPLYFAN">103 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::104PTACSUPPLYFAN">104 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::105PTACSUPPLYFAN">105 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::201PTACSUPPLYFAN">201 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::202_205PTACSUPPLYFAN">202_205 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::206_208PTACSUPPLYFAN">206_208 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::209_212PTACSUPPLYFAN">209_212 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::213PTACSUPPLYFAN">213 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::214PTACSUPPLYFAN">214 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::215_218PTACSUPPLYFAN">215_218 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::219PTACSUPPLYFAN">219 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::220_223PTACSUPPLYFAN">220_223 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::224PTACSUPPLYFAN">224 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::301PTACSUPPLYFAN">301 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::302_305PTACSUPPLYFAN">302_305 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::306_308PTACSUPPLYFAN">306_308 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::309_312PTACSUPPLYFAN">309_312 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::313PTACSUPPLYFAN">313 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::314PTACSUPPLYFAN">314 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::315_318PTACSUPPLYFAN">315_318 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::319PTACSUPPLYFAN">319 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::320_323PTACSUPPLYFAN">320_323 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::324PTACSUPPLYFAN">324 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::401PTACSUPPLYFAN">401 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::402_405PTACSUPPLYFAN">402_405 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::406_408PTACSUPPLYFAN">406_408 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::409_412PTACSUPPLYFAN">409_412 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::413PTACSUPPLYFAN">413 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::414PTACSUPPLYFAN">414 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::415_418PTACSUPPLYFAN">415_418 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::419PTACSUPPLYFAN">419 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::420_423PTACSUPPLYFAN">420_423 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::424PTACSUPPLYFAN">424 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::CORRIDORFLR1PTACSUPPLYFAN">CORRIDORFLR1 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::CORRIDORFLR2PTACSUPPLYFAN">CORRIDORFLR2 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::CORRIDORFLR3PTACSUPPLYFAN">CORRIDORFLR3 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::CORRIDORFLR4PTACSUPPLYFAN">CORRIDORFLR4 PTAC SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::SAC_FO_ADDAQSUPPLYFAN">SAC_FO_ADDAQ SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::SAC_FL_ADDAQSUPPLYFAN">SAC_FL_ADDAQ SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::SAC_MR_ADDAQSUPPLYFAN">SAC_MR_ADDAQ SUPPLY FAN</a>    |   
<a href="#FanReportMonthly::SAC_EXC_ADDAQSUPPLYFAN">SAC_EXC_ADDAQ SUPPLY FAN</a>    |   
<p><b>PumpReportMonthly</b></p> |
<a href="#PumpReportMonthly::SHWSYSSHOWERPUMP">SHWSYSSHOWER PUMP</a>    |   
<a href="#PumpReportMonthly::SHWSYSLAUNDRYPUMP">SHWSYSLAUNDRY PUMP</a>    |   
<p><b>CondLoopDemandReportMonthly</b></p> |
<a href="#CondLoopDemandReportMonthly::SHWSYSSHOWER">SHWSYSSHOWER</a>    |   
<a href="#CondLoopDemandReportMonthly::SHWSYSLAUNDRY">SHWSYSLAUNDRY</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::SAC_FRONTOFFICE">SAC_FRONTOFFICE</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::SAC_FRONTLOUNGE">SAC_FRONTLOUNGE</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::SAC_MEETINGROOM">SAC_MEETINGROOM</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::SAC_EXC_EMPLGE_RESTRM">SAC_EXC_EMPLGE_RESTRM</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::SAC_FRONTOFFICE">SAC_FRONTOFFICE</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::SAC_FRONTLOUNGE">SAC_FRONTLOUNGE</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::SAC_MEETINGROOM">SAC_MEETINGROOM</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::SAC_EXC_EMPLGE_RESTRM">SAC_EXC_EMPLGE_RESTRM</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::SAC_FRONTOFFICE">SAC_FRONTOFFICE</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::SAC_FRONTLOUNGE">SAC_FRONTLOUNGE</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::SAC_MEETINGROOM">SAC_MEETINGROOM</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::SAC_EXC_EMPLGE_RESTRM">SAC_EXC_EMPLGE_RESTRM</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.03 20:14</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       32.17</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -110.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      809.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      184.20</td>
    <td align="right">       96.82</td>
    <td align="right">        8.38</td>
    <td align="right">       72.38</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1492.32</td>
    <td align="right">      607.21</td>
    <td align="right">      211.83</td>
    <td align="right">      556.77</td>
    <td align="right">      116.50</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1492.32</td>
    <td align="right">      607.21</td>
    <td align="right">      211.83</td>
    <td align="right">      556.77</td>
    <td align="right">      116.50</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      179.26</td>
    <td align="right">       96.82</td>
    <td align="right">        8.38</td>
    <td align="right">       67.45</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       12.01</td>
    <td align="right">       15.95</td>
    <td align="right">        3.95</td>
    <td align="right">       12.11</td>
    <td align="right">        5.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       12.01</td>
    <td align="right">       15.95</td>
    <td align="right">        3.95</td>
    <td align="right">       12.11</td>
    <td align="right">        5.68</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1003.40</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2743</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">      150.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      504.62</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        9.82</td>
    <td align="right">        9.82</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">      163.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      546.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.02</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       14.83</td>
    <td align="right">      5.4896</td>
    <td align="right">        3.08</td>
    <td align="right">     26.0600</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">       32.61</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">       80.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      269.14</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        4.94</td>
    <td align="right">        4.94</td>
    <td align="right">     10.4410</td>
    <td align="right">        1.87</td>
    <td align="right">      6.1800</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.2257</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.5208</td>
    <td align="right">        1.81</td>
    <td align="right">     21.5100</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">       97.83</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      327.99</td>
    <td align="right">        1.00</td>
    <td align="right">       39.86</td>
    <td align="right">        0.00</td>
    <td align="right">        4.94</td>
    <td align="right">        4.94</td>
    <td align="right">      5.7049</td>
    <td align="right">        8.89</td>
    <td align="right">    437.5596</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   2141.8115</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">     11.6250</td>
    <td align="right">        4.66</td>
    <td align="right">     18.5900</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      437.33</td>
    <td align="right">        1.00</td>
    <td align="right">       53.14</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      7.9653</td>
    <td align="right">       13.04</td>
    <td align="right">     13.7800</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.28</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2743</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">       12.54</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       42.05</td>
    <td align="right">        1.00</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2743</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">        6.70</td>
    <td align="right">      4.4132</td>
    <td align="right">       23.41</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">       12.54</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2743</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2743</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">        6.70</td>
    <td align="right">      4.4132</td>
    <td align="right">       23.41</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">       12.54</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2743</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2743</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">        6.70</td>
    <td align="right">      4.4132</td>
    <td align="right">       23.41</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       21.74</td>
    <td align="right">     11.8935</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">       12.54</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2743</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4013.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11621.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1694.58</td>
    <td align="right">        0.00</td>
    <td align="right">      184.20</td>
    <td align="right">      184.20</td>
    <td align="right">      4.9239</td>
    <td align="right">       15.53</td>
    <td align="right">     28.1602</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3725.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10741.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1492.32</td>
    <td align="right">        0.00</td>
    <td align="right">      179.26</td>
    <td align="right">      179.26</td>
    <td align="right">      5.0122</td>
    <td align="right">       15.05</td>
    <td align="right">     10.1966</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      288.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      880.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">      202.26</td>
    <td align="right">        0.00</td>
    <td align="right">        4.94</td>
    <td align="right">        4.94</td>
    <td align="right">      3.7842</td>
    <td align="right">       26.23</td>
    <td align="right">    260.1140</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">18-JUL-06:49</td>
    <td align="right">28-JAN-09:20</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    37483.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     7209.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    39412.07</td>
    <td align="right">    40096.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     6213.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        8.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    67328.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    90327.43</td>
    <td align="right">   107424.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    37483.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">     7209.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">    23294.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLift</td>
    <td align="right">    16054.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">       62.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Laundry</td>
    <td align="right">        0.00</td>
    <td align="right">    40096.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">     6213.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        8.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">    67328.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       18.04</td>
    <td align="right">        2.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1269.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      587.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      140.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1766.12</td>
    <td align="right">      456.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      530.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      524.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     4312.99</td>
    <td align="right">      984.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.84</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      340.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      157.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       37.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      474.11</td>
    <td align="right">      122.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      142.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      140.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1157.82</td>
    <td align="right">      264.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.84</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      340.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      157.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       37.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      474.11</td>
    <td align="right">      122.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      142.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      140.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1157.82</td>
    <td align="right">      264.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>ZoneHVAC:UnitHeater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:UnitHeater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNITHEATER</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">MECHRM UNITHEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNITHEATER</td>
    <td align="right">    0.006114</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNITHEATER</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNITHEATER</td>
    <td align="right">    0.006114</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNITHEATER</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNITHEATER</td>
    <td align="right">    0.006114</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNITHEATER</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNITHEATER</td>
    <td align="right">    0.006114</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1UNITHEATERFAN</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">MECHRMUNITHEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1UNITHEATERFAN</td>
    <td align="right">    0.006114</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2UNITHEATERFAN</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2UNITHEATERFAN</td>
    <td align="right">    0.006114</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3UNITHEATERFAN</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3UNITHEATERFAN</td>
    <td align="right">    0.006114</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4UNITHEATERFAN</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4UNITHEATERFAN</td>
    <td align="right">    0.006114</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1UNITHEATERHEATINGCOIL</td>
    <td align="right">      291.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEATING COIL</td>
    <td align="right">    27932.61</td>
  </tr>
  <tr>
    <td align="right">MECHRMUNITHEATERHEATINGCOIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">101 PTAC HEATING COIL</td>
    <td align="right">      743.50</td>
  </tr>
  <tr>
    <td align="right">102 PTAC HEATING COIL</td>
    <td align="right">      743.50</td>
  </tr>
  <tr>
    <td align="right">103 PTAC HEATING COIL</td>
    <td align="right">      743.50</td>
  </tr>
  <tr>
    <td align="right">104 PTAC HEATING COIL</td>
    <td align="right">      743.45</td>
  </tr>
  <tr>
    <td align="right">105 PTAC HEATING COIL</td>
    <td align="right">      743.45</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1UNITHEATERHEATINGCOIL</td>
    <td align="right">      291.71</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2UNITHEATERHEATINGCOIL</td>
    <td align="right">      291.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEATING COIL</td>
    <td align="right">     2108.60</td>
  </tr>
  <tr>
    <td align="right">201 PTAC HEATING COIL</td>
    <td align="right">      743.50</td>
  </tr>
  <tr>
    <td align="right">202_205 PTAC HEATING COIL</td>
    <td align="right">     2973.99</td>
  </tr>
  <tr>
    <td align="right">206_208 PTAC HEATING COIL</td>
    <td align="right">     2356.99</td>
  </tr>
  <tr>
    <td align="right">209_212 PTAC HEATING COIL</td>
    <td align="right">     2973.99</td>
  </tr>
  <tr>
    <td align="right">213 PTAC HEATING COIL</td>
    <td align="right">      743.50</td>
  </tr>
  <tr>
    <td align="right">214 PTAC HEATING COIL</td>
    <td align="right">      743.45</td>
  </tr>
  <tr>
    <td align="right">215_218 PTAC HEATING COIL</td>
    <td align="right">     2973.78</td>
  </tr>
  <tr>
    <td align="right">219 PTAC HEATING COIL</td>
    <td align="right">      743.45</td>
  </tr>
  <tr>
    <td align="right">220_223 PTAC HEATING COIL</td>
    <td align="right">     2973.78</td>
  </tr>
  <tr>
    <td align="right">224 PTAC HEATING COIL</td>
    <td align="right">      743.45</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2UNITHEATERHEATINGCOIL</td>
    <td align="right">      291.71</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3UNITHEATERHEATINGCOIL</td>
    <td align="right">      291.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEATING COIL</td>
    <td align="right">     2108.60</td>
  </tr>
  <tr>
    <td align="right">301 PTAC HEATING COIL</td>
    <td align="right">      743.50</td>
  </tr>
  <tr>
    <td align="right">302_305 PTAC HEATING COIL</td>
    <td align="right">     2973.99</td>
  </tr>
  <tr>
    <td align="right">306_308 PTAC HEATING COIL</td>
    <td align="right">     2356.99</td>
  </tr>
  <tr>
    <td align="right">309_312 PTAC HEATING COIL</td>
    <td align="right">     2973.99</td>
  </tr>
  <tr>
    <td align="right">313 PTAC HEATING COIL</td>
    <td align="right">      743.50</td>
  </tr>
  <tr>
    <td align="right">314 PTAC HEATING COIL</td>
    <td align="right">      743.45</td>
  </tr>
  <tr>
    <td align="right">315_318 PTAC HEATING COIL</td>
    <td align="right">     2973.78</td>
  </tr>
  <tr>
    <td align="right">319 PTAC HEATING COIL</td>
    <td align="right">      743.45</td>
  </tr>
  <tr>
    <td align="right">320_323 PTAC HEATING COIL</td>
    <td align="right">     2973.78</td>
  </tr>
  <tr>
    <td align="right">324 PTAC HEATING COIL</td>
    <td align="right">      743.45</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3UNITHEATERHEATINGCOIL</td>
    <td align="right">      291.71</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4UNITHEATERHEATINGCOIL</td>
    <td align="right">      291.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEATING COIL</td>
    <td align="right">     2264.62</td>
  </tr>
  <tr>
    <td align="right">401 PTAC HEATING COIL</td>
    <td align="right">      825.23</td>
  </tr>
  <tr>
    <td align="right">402_405 PTAC HEATING COIL</td>
    <td align="right">     2973.99</td>
  </tr>
  <tr>
    <td align="right">406_408 PTAC HEATING COIL</td>
    <td align="right">     2356.99</td>
  </tr>
  <tr>
    <td align="right">409_412 PTAC HEATING COIL</td>
    <td align="right">     2973.99</td>
  </tr>
  <tr>
    <td align="right">413 PTAC HEATING COIL</td>
    <td align="right">      892.86</td>
  </tr>
  <tr>
    <td align="right">414 PTAC HEATING COIL</td>
    <td align="right">      858.47</td>
  </tr>
  <tr>
    <td align="right">415_418 PTAC HEATING COIL</td>
    <td align="right">     2973.78</td>
  </tr>
  <tr>
    <td align="right">419 PTAC HEATING COIL</td>
    <td align="right">      743.45</td>
  </tr>
  <tr>
    <td align="right">420_423 PTAC HEATING COIL</td>
    <td align="right">     2973.78</td>
  </tr>
  <tr>
    <td align="right">424 PTAC HEATING COIL</td>
    <td align="right">      825.84</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4UNITHEATERHEATINGCOIL</td>
    <td align="right">      291.71</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">        3.51</td>
    <td align="right">    0.129800</td>
    <td align="right">        3.51</td>
    <td align="right">    0.129800</td>
    <td align="right">        3.51</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.045856</td>
    <td align="right">    0.045870</td>
    <td align="right">    0.045856</td>
    <td align="right">    0.045870</td>
    <td align="right">    0.045856</td>
    <td align="right">    0.045870</td>
  </tr>
  <tr>
    <td align="right">101 PTAC</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.129800</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.129800</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">102 PTAC</td>
    <td align="right">    0.100750</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.100750</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.100750</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">103 PTAC</td>
    <td align="right">    0.200892</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.200892</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.200892</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">104 PTAC</td>
    <td align="right">    0.217999</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.217999</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.217999</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">105 PTAC</td>
    <td align="right">    0.290754</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.290754</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.290754</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">    0.327595</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.327595</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.327595</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.038213</td>
    <td align="right">    0.038225</td>
    <td align="right">    0.038213</td>
    <td align="right">    0.038225</td>
    <td align="right">    0.038213</td>
    <td align="right">    0.038225</td>
  </tr>
  <tr>
    <td align="right">201 PTAC</td>
    <td align="right">    0.147002</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.147002</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.147002</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">202_205 PTAC</td>
    <td align="right">    0.626985</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.626985</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.626985</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">206_208 PTAC</td>
    <td align="right">    0.513169</td>
    <td align="right">    0.389400</td>
    <td align="right">    0.513169</td>
    <td align="right">    0.389400</td>
    <td align="right">    0.513169</td>
    <td align="right">    0.389400</td>
    <td align="right">    0.042715</td>
    <td align="right">    0.042731</td>
    <td align="right">    0.042715</td>
    <td align="right">    0.042731</td>
    <td align="right">    0.042715</td>
    <td align="right">    0.042731</td>
  </tr>
  <tr>
    <td align="right">209_212 PTAC</td>
    <td align="right">    0.598086</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.598086</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.598086</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">213 PTAC</td>
    <td align="right">    0.174217</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.174217</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.174217</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">214 PTAC</td>
    <td align="right">    0.206626</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.206626</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.206626</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">215_218 PTAC</td>
    <td align="right">        2.01</td>
    <td align="right">    0.519200</td>
    <td align="right">        2.01</td>
    <td align="right">    0.519200</td>
    <td align="right">        2.01</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">219 PTAC</td>
    <td align="right">        1.12</td>
    <td align="right">    0.129800</td>
    <td align="right">        1.12</td>
    <td align="right">    0.129800</td>
    <td align="right">        1.12</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">220_223 PTAC</td>
    <td align="right">    0.648893</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.648893</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.648893</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">224 PTAC</td>
    <td align="right">    0.192451</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.192451</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.192451</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">    0.106736</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.106736</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.106736</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.038213</td>
    <td align="right">    0.038225</td>
    <td align="right">    0.038213</td>
    <td align="right">    0.038225</td>
    <td align="right">    0.038213</td>
    <td align="right">    0.038225</td>
  </tr>
  <tr>
    <td align="right">301 PTAC</td>
    <td align="right">    0.116806</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.116806</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.116806</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">302_305 PTAC</td>
    <td align="right">    0.251015</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.251015</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.251015</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">306_308 PTAC</td>
    <td align="right">    0.216233</td>
    <td align="right">    0.389400</td>
    <td align="right">    0.216233</td>
    <td align="right">    0.389400</td>
    <td align="right">    0.216233</td>
    <td align="right">    0.389400</td>
    <td align="right">    0.042715</td>
    <td align="right">    0.042731</td>
    <td align="right">    0.042715</td>
    <td align="right">    0.042731</td>
    <td align="right">    0.042715</td>
    <td align="right">    0.042731</td>
  </tr>
  <tr>
    <td align="right">309_312 PTAC</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.519200</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.519200</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">313 PTAC</td>
    <td align="right">    0.101125</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.101125</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.101125</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">314 PTAC</td>
    <td align="right">    0.181048</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.181048</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.181048</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">315_318 PTAC</td>
    <td align="right">    0.745273</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.745273</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.745273</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">319 PTAC</td>
    <td align="right">    0.185710</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.185710</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.185710</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">320_323 PTAC</td>
    <td align="right">    0.585657</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.585657</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.585657</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">324 PTAC</td>
    <td align="right">    0.106646</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.106646</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.106646</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">    0.159426</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.159426</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.159426</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.038213</td>
    <td align="right">    0.038225</td>
    <td align="right">    0.038213</td>
    <td align="right">    0.038225</td>
    <td align="right">    0.038213</td>
    <td align="right">    0.038225</td>
  </tr>
  <tr>
    <td align="right">401 PTAC</td>
    <td align="right">    0.224709</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.224709</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.224709</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">402_405 PTAC</td>
    <td align="right">    0.335748</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.335748</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.335748</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">406_408 PTAC</td>
    <td align="right">    0.285235</td>
    <td align="right">    0.389400</td>
    <td align="right">    0.285235</td>
    <td align="right">    0.389400</td>
    <td align="right">    0.285235</td>
    <td align="right">    0.389400</td>
    <td align="right">    0.042715</td>
    <td align="right">    0.042731</td>
    <td align="right">    0.042715</td>
    <td align="right">    0.042731</td>
    <td align="right">    0.042715</td>
    <td align="right">    0.042731</td>
  </tr>
  <tr>
    <td align="right">409_412 PTAC</td>
    <td align="right">    0.679322</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.679322</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.679322</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053896</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">413 PTAC</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.129800</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.129800</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013474</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">414 PTAC</td>
    <td align="right">    0.143501</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.143501</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.143501</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">415_418 PTAC</td>
    <td align="right">    0.732602</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.732602</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.732602</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">419 PTAC</td>
    <td align="right">    0.206876</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.206876</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.206876</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
  <tr>
    <td align="right">420_423 PTAC</td>
    <td align="right">    0.713647</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.713647</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.713647</td>
    <td align="right">    0.519200</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
    <td align="right">    0.053893</td>
    <td align="right">    0.053911</td>
  </tr>
  <tr>
    <td align="right">424 PTAC</td>
    <td align="right">    0.210921</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.210921</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.210921</td>
    <td align="right">    0.129800</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
    <td align="right">    0.013473</td>
    <td align="right">    0.013478</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1851.63</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">101 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1752.38</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">102 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1843.34</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">103 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1540.03</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">104 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1593.95</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">105 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1571.97</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     2100.45</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">201 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1734.42</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">202_205 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     6769.88</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">206_208 PTAC COOLING COIL</td>
    <td align="right">    0.389400</td>
    <td align="right">     5054.49</td>
    <td align="right">     7913.25</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">209_212 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     6819.83</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">213 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1576.54</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">214 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1603.86</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">215_218 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     6058.43</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">219 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1465.63</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">220_223 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     6754.02</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">224 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1644.27</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">301 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1825.80</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">302_305 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     8338.17</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">306_308 PTAC COOLING COIL</td>
    <td align="right">    0.389400</td>
    <td align="right">     6103.49</td>
    <td align="right">     7913.25</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">309_312 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     6858.93</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">313 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1717.16</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">314 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1624.81</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">315_318 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     6606.26</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">319 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1655.80</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">320_323 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     6844.32</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">324 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1821.55</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">401 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1633.36</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">402_405 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     7834.65</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">406_408 PTAC COOLING COIL</td>
    <td align="right">    0.389400</td>
    <td align="right">     5775.66</td>
    <td align="right">     7913.25</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">409_412 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     6768.08</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">413 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1751.17</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">414 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1732.55</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">415_418 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     6695.76</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">419 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1647.43</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">420_423 PTAC COOLING COIL</td>
    <td align="right">    0.519200</td>
    <td align="right">     6720.25</td>
    <td align="right">    10551.00</td>
    <td align="right">    0.766484</td>
  </tr>
  <tr>
    <td align="right">424 PTAC COOLING COIL</td>
    <td align="right">    0.129800</td>
    <td align="right">     1639.13</td>
    <td align="right">     2637.75</td>
    <td align="right">    0.766484</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">101 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">102 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">103 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">104 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">105 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">201 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">202_205 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">206_208 PTAC SUPPLY FAN</td>
    <td align="right">    0.390000</td>
  </tr>
  <tr>
    <td align="right">209_212 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">213 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">214 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">215_218 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">219 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">220_223 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">224 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">301 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">302_305 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">306_308 PTAC SUPPLY FAN</td>
    <td align="right">    0.390000</td>
  </tr>
  <tr>
    <td align="right">309_312 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">313 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">314 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">315_318 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">319 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">320_323 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">324 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">401 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">402_405 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">406_408 PTAC SUPPLY FAN</td>
    <td align="right">    0.390000</td>
  </tr>
  <tr>
    <td align="right">409_412 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">413 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">414 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">415_418 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">419 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">420_423 PTAC SUPPLY FAN</td>
    <td align="right">    0.520000</td>
  </tr>
  <tr>
    <td align="right">424 PTAC SUPPLY FAN</td>
    <td align="right">    0.130000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 DIRECT AIR</td>
    <td align="right">    0.977998</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 DIRECT AIR</td>
    <td align="right">    0.083626</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 DIRECT AIR</td>
    <td align="right">    0.466931</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 DIRECT AIR</td>
    <td align="right">    0.878622</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 DIRECT AIR</td>
    <td align="right">    0.174970</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 DIRECT AIR</td>
    <td align="right">    0.431895</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">    0.431895</td>
    <td align="right">    0.431895</td>
    <td align="right">    0.431895</td>
    <td align="right">    0.431895</td>
    <td align="right">    0.431895</td>
    <td align="right">    0.431895</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.431895</td>
  </tr>
  <tr>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">    0.977998</td>
    <td align="right">    0.977998</td>
    <td align="right">    0.977998</td>
    <td align="right">    0.977998</td>
    <td align="right">    0.977998</td>
    <td align="right">    0.977998</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.977998</td>
  </tr>
  <tr>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">    0.466931</td>
    <td align="right">    0.466931</td>
    <td align="right">    0.466931</td>
    <td align="right">    0.466931</td>
    <td align="right">    0.466931</td>
    <td align="right">    0.466931</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.466931</td>
  </tr>
  <tr>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SAC_FRONTOFFICE OA CONTROLLER</td>
    <td align="right">    0.431895</td>
    <td align="right">    0.056300</td>
  </tr>
  <tr>
    <td align="right">SAC_FRONTLOUNGE OA CONTROLLER</td>
    <td align="right">    0.977998</td>
    <td align="right">    0.235982</td>
  </tr>
  <tr>
    <td align="right">SAC_MEETINGROOM OA CONTROLLER</td>
    <td align="right">    0.466931</td>
    <td align="right">    0.126367</td>
  </tr>
  <tr>
    <td align="right">SAC_EXC_EMPLGE_RESTRM OA CONTROLLER</td>
    <td align="right">        1.14</td>
    <td align="right">    0.094386</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">    0.431895</td>
    <td align="right">    0.431895</td>
    <td align="right">    0.431895</td>
    <td align="right">    0.431895</td>
    <td align="right">     8554.06</td>
    <td align="right">    10236.39</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">    0.977998</td>
    <td align="right">    0.977998</td>
    <td align="right">    0.977998</td>
    <td align="right">    0.645478</td>
    <td align="right">    21703.16</td>
    <td align="right">    25636.07</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">    0.466931</td>
    <td align="right">    0.466931</td>
    <td align="right">    0.466931</td>
    <td align="right">    0.466931</td>
    <td align="right">    11314.36</td>
    <td align="right">    12549.76</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">    0.750564</td>
    <td align="right">    21919.30</td>
    <td align="right">    25733.92</td>
    <td align="right">       40.00</td>
    <td align="right">    0.153858</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:MultiSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:MultiSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">    0.431890</td>
    <td align="right">    0.215945</td>
    <td align="right">    0.287927</td>
    <td align="right">     8203.98</td>
    <td align="right">     8554.06</td>
    <td align="right">     4277.03</td>
    <td align="right">     4277.03</td>
    <td align="right">    0.738279</td>
    <td align="right">    0.738280</td>
    <td align="right">    0.738280</td>
    <td align="right">    0.738280</td>
  </tr>
  <tr>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">    0.978000</td>
    <td align="right">    0.489000</td>
    <td align="right">    0.652000</td>
    <td align="right">    20959.78</td>
    <td align="right">    21703.16</td>
    <td align="right">    10851.58</td>
    <td align="right">    10851.58</td>
    <td align="right">    0.705251</td>
    <td align="right">    0.705250</td>
    <td align="right">    0.705250</td>
    <td align="right">    0.705250</td>
  </tr>
  <tr>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">    0.466930</td>
    <td align="right">    0.233465</td>
    <td align="right">    0.311287</td>
    <td align="right">    10975.67</td>
    <td align="right">    11314.36</td>
    <td align="right">     5657.18</td>
    <td align="right">     5657.18</td>
    <td align="right">    0.682162</td>
    <td align="right">    0.682160</td>
    <td align="right">    0.682160</td>
    <td align="right">    0.682160</td>
  </tr>
  <tr>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">        1.14</td>
    <td align="right">    0.568610</td>
    <td align="right">    0.758147</td>
    <td align="right">    20997.16</td>
    <td align="right">    21919.30</td>
    <td align="right">    10959.65</td>
    <td align="right">    10959.65</td>
    <td align="right">    0.746755</td>
    <td align="right">    0.746750</td>
    <td align="right">    0.746750</td>
    <td align="right">    0.746750</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:SystemModel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:SystemModel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SAC_FO_ADDAQ SUPPLY FAN</td>
    <td align="right">    0.431895</td>
    <td align="right">      483.77</td>
  </tr>
  <tr>
    <td align="right">SAC_FL_ADDAQ SUPPLY FAN</td>
    <td align="right">    0.977998</td>
    <td align="right">     1082.80</td>
  </tr>
  <tr>
    <td align="right">SAC_MR_ADDAQ SUPPLY FAN</td>
    <td align="right">    0.466931</td>
    <td align="right">      523.01</td>
  </tr>
  <tr>
    <td align="right">SAC_EXC_ADDAQ SUPPLY FAN</td>
    <td align="right">        1.14</td>
    <td align="right">     1259.08</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SAC_FRONTOFFICE HEATING COIL</td>
    <td align="right">    10236.39</td>
  </tr>
  <tr>
    <td align="right">SAC_FRONTLOUNGE HEATING COIL</td>
    <td align="right">    25636.07</td>
  </tr>
  <tr>
    <td align="right">SAC_MEETINGROOM HEATING COIL</td>
    <td align="right">    12549.76</td>
  </tr>
  <tr>
    <td align="right">SAC_EXC_EMPLGE_RESTRM HEATING COIL</td>
    <td align="right">    25733.92</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYSSHOWER</td>
    <td align="right">    0.000180</td>
    <td align="right">    0.021594</td>
  </tr>
  <tr>
    <td align="right">SHWSYSLAUNDRY</td>
    <td align="right">    0.000129</td>
    <td align="right">    0.015520</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYSSHOWER PUMP</td>
    <td align="right">    0.000180</td>
    <td align="right">        8.11</td>
  </tr>
  <tr>
    <td align="right">SHWSYSLAUNDRY PUMP</td>
    <td align="right">    0.000129</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYSSHOWER WATER HEATER</td>
    <td align="right">    0.000180</td>
  </tr>
  <tr>
    <td align="right">SHWSYSLAUNDRY WATER HEATER</td>
    <td align="right">    0.000129</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ENTRY CANOPY</td>
    <td align="right">W_CORRIDORFLR1_16_0_0 | W_FRONTLOUNGEFLR1_4_0_0 | W_FRONTSTAIRSFLR1_4_0_0 | W_CORRIDORFLR2_15_0_0 | W_GUESTROOM201_4_0_0 | W_FRONTSTAIRSFLR2_4_0_0 | W_CORRIDORFLR3_15_0_0 | W_GUESTROOM301_4_0_0 | W_FRONTSTAIRSFLR3_4_0_0 | W_CORRIDORFLR4_15_0_0 | W_GUESTROOM401_4_0_0 | W_FRONTSTAIRSFLR4_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ENTRY CANOPY</td>
    <td align="right">W_CORRIDORFLR1_16_0_0 | W_FRONTLOUNGEFLR1_4_0_0 | W_FRONTSTAIRSFLR1_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">Mir-ENTRY CANOPY |</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">Mir-ENTRY CANOPY |</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">Mir-ENTRY CANOPY |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">W_REARSTAIRSFLR1_3_0_0_DOOR |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">W_CORRIDORFLR1_10_0_0_DOOR |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0 | W_FRONTLOUNGEFLR1_5_0_0_0_1 | W_FRONTLOUNGEFLR1_5_0_0_0_2 | W_FRONTLOUNGEFLR1_5_0_0_0_3 | W_FRONTLOUNGEFLR1_5_0_0_0_4 |</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0 | W_MEETINGROOMFLR1_5_0_0_0_1 | W_MEETINGROOMFLR1_5_0_0_0_2 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">W_GUESTROOM101_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">W_GUESTROOM102_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">W_GUESTROOM103_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">W_GUESTROOM104_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">W_GUESTROOM105_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0 | W_LAUNDRYROOMFLR1_3_0_0_0_1 | W_LAUNDRYROOMFLR1_3_0_0_0_2 |</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0 | W_FRONTOFFICEFLR1_3_0_0_0_1 | W_FRONTOFFICEFLR1_3_0_0_0_2 | W_FRONTOFFICEFLR1_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0_DOOR |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">W_GUESTROOM201_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0 | W_GUESTROOM202_205_5_0_0_0_1 | W_GUESTROOM202_205_5_0_0_0_2 | W_GUESTROOM202_205_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0 | W_GUESTROOM206_208_5_0_0_0_1 | W_GUESTROOM206_208_5_0_0_0_2 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0 | W_GUESTROOM209_212_5_0_0_0_1 | W_GUESTROOM209_212_5_0_0_0_2 | W_GUESTROOM209_212_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">W_GUESTROOM213_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">W_GUESTROOM214_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0 | W_GUESTROOM215_218_3_0_0_0_1 | W_GUESTROOM215_218_3_0_0_0_2 | W_GUESTROOM215_218_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">W_GUESTROOM219_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0 | W_GUESTROOM220_223_3_0_0_0_1 | W_GUESTROOM220_223_3_0_0_0_2 | W_GUESTROOM220_223_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">W_GUESTROOM224_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">W_GUESTROOM301_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0 | W_GUESTROOM302_305_5_0_0_0_1 | W_GUESTROOM302_305_5_0_0_0_2 | W_GUESTROOM302_305_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0 | W_GUESTROOM306_308_5_0_0_0_1 | W_GUESTROOM306_308_5_0_0_0_2 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0 | W_GUESTROOM309_312_5_0_0_0_1 | W_GUESTROOM309_312_5_0_0_0_2 | W_GUESTROOM309_312_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">W_GUESTROOM313_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">W_GUESTROOM314_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0 | W_GUESTROOM315_318_3_0_0_0_1 | W_GUESTROOM315_318_3_0_0_0_2 | W_GUESTROOM315_318_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">W_GUESTROOM319_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0 | W_GUESTROOM320_323_3_0_0_0_1 | W_GUESTROOM320_323_3_0_0_0_2 | W_GUESTROOM320_323_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">W_GUESTROOM324_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">W_GUESTROOM401_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0 | W_GUESTROOM402_405_5_0_0_0_1 | W_GUESTROOM402_405_5_0_0_0_2 | W_GUESTROOM402_405_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0 | W_GUESTROOM406_408_5_0_0_0_1 | W_GUESTROOM406_408_5_0_0_0_2 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0 | W_GUESTROOM409_412_5_0_0_0_1 | W_GUESTROOM409_412_5_0_0_0_2 | W_GUESTROOM409_412_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">W_GUESTROOM413_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">W_GUESTROOM414_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0 | W_GUESTROOM415_418_3_0_0_0_1 | W_GUESTROOM415_418_3_0_0_0_2 | W_GUESTROOM415_418_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">W_GUESTROOM419_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0 | W_GUESTROOM420_423_3_0_0_0_1 | W_GUESTROOM420_423_3_0_0_0_2 | W_GUESTROOM420_423_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">W_GUESTROOM424_3_0_0_0_0 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.90</td>
    <td align="right">15.40</td>
    <td align="right">11.90</td>
    <td align="right">14.80</td>
    <td align="right">12.70</td>
    <td align="right">15.40</td>
    <td align="right">23.30</td>
    <td align="right">26.30</td>
    <td align="right">31.20</td>
    <td align="right">30.40</td>
    <td align="right">29.80</td>
    <td align="right">27.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
    <td align="right">32.17</td>
    <td align="right">-110.88</td>
    <td align="right">-7.00</td>
    <td align="right">809.00</td>
    <td align="right">91976</td>
    <td align="right">1.0932</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">21.66</td>
    <td align="right">19.30</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HotelSmall</td>
    <td align="right">180.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">LowerLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">67</td>
    <td align="right">591</td>
    <td align="right">106</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">67.30</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">35.77</td>
    <td align="right">33.82</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.68</td>
    <td align="right">-9.43</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">504.62</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">150.51</td>
    <td align="right">32.70</td>
    <td align="right">20.94</td>
    <td align="right">9.82</td>
    <td align="right">29</td>
    <td align="right">4</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">67.30</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">35.77</td>
    <td align="right">35.77</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.95</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-19.86</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">546.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">163.06</td>
    <td align="right">94.02</td>
    <td align="right">79.19</td>
    <td align="right">14.83</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.84</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-23.82</td>
    <td align="right">-19.86</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-31.75</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-36.62</td>
    <td align="right">-26.87</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">269.14</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">80.27</td>
    <td align="right">32.70</td>
    <td align="right">27.77</td>
    <td align="right">4.94</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-38.61</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.59</td>
    <td align="right">-36.62</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.57</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-44.55</td>
    <td align="right">-40.59</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-46.53</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-44.55</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-46.53</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-44.55</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.57</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-44.55</td>
    <td align="right">-40.59</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-34.64</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.59</td>
    <td align="right">-28.70</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">327.99</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">97.83</td>
    <td align="right">39.86</td>
    <td align="right">34.92</td>
    <td align="right">4.94</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-27.79</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-28.70</td>
    <td align="right">-26.87</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">50.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.05</td>
    <td align="right">6.13</td>
    <td align="right">6.13</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.84</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-23.82</td>
    <td align="right">-19.86</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.94</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-19.86</td>
    <td align="right">-4.01</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">437.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">53.14</td>
    <td align="right">46.56</td>
    <td align="right">6.58</td>
    <td align="right">7</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.27</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.49</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">67.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">35.77</td>
    <td align="right">33.82</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-3.25</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-2.49</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">42.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.54</td>
    <td align="right">5.11</td>
    <td align="right">5.11</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">55.06</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.88</td>
    <td align="right">-10.72</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-8.28</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">344.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">125.42</td>
    <td align="right">18.39</td>
    <td align="right">15.77</td>
    <td align="right">2.62</td>
    <td align="right">22</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">55.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.03</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">33.45</td>
    <td align="right">31.80</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.94</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-19.86</td>
    <td align="right">-4.01</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.26</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-19.86</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">289.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">105.36</td>
    <td align="right">35.12</td>
    <td align="right">28.42</td>
    <td align="right">6.70</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-27.79</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-28.70</td>
    <td align="right">-26.87</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">41.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.05</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-30.68</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-28.70</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-15.90</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-23.82</td>
    <td align="right">-7.97</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">7</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-5.99</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-7.97</td>
    <td align="right">-4.01</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-3.25</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-2.49</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">34.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.54</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.27</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.49</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">55.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.26</td>
    <td align="right">29.26</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">55.06</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.88</td>
    <td align="right">-10.72</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-8.28</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">344.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">125.42</td>
    <td align="right">18.39</td>
    <td align="right">15.77</td>
    <td align="right">2.62</td>
    <td align="right">22</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">55.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.03</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">33.45</td>
    <td align="right">31.80</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.94</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-19.86</td>
    <td align="right">-4.01</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.26</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-19.86</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">289.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">105.36</td>
    <td align="right">35.12</td>
    <td align="right">28.42</td>
    <td align="right">6.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-27.79</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-28.70</td>
    <td align="right">-26.87</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">41.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.05</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-30.68</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-28.70</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-15.90</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-23.82</td>
    <td align="right">-7.97</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-5.99</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-7.97</td>
    <td align="right">-4.01</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-3.25</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-2.49</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">34.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.54</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.27</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.49</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">55.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.26</td>
    <td align="right">29.26</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">55.06</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.88</td>
    <td align="right">-10.72</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-8.28</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">344.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">125.42</td>
    <td align="right">18.39</td>
    <td align="right">15.77</td>
    <td align="right">2.62</td>
    <td align="right">22</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">55.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.03</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">33.45</td>
    <td align="right">31.80</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.94</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-19.86</td>
    <td align="right">-4.01</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.26</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-19.86</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">289.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">105.36</td>
    <td align="right">35.12</td>
    <td align="right">28.42</td>
    <td align="right">6.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-27.79</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-28.70</td>
    <td align="right">-26.87</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">41.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.05</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-30.68</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-28.70</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-15.90</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-23.82</td>
    <td align="right">-7.97</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-5.99</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-7.97</td>
    <td align="right">-4.01</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-3.25</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-2.49</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">34.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.54</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.27</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.49</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">55.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.26</td>
    <td align="right">29.26</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">150.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">163.06</td>
    <td align="right">53.0</td>
    <td align="right">3.077</td>
    <td align="right">0.325</td>
    <td align="right">5.490</td>
    <td align="right">26.060</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">31.550</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">32.61</td>
    <td align="right">1.0</td>
    <td align="right">32.611</td>
    <td align="right">3.066E-002</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">80.27</td>
    <td align="right">43.0</td>
    <td align="right">1.867</td>
    <td align="right">0.536</td>
    <td align="right">10.441</td>
    <td align="right">6.180</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.621</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">32.61</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">10.226</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.226</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">32.61</td>
    <td align="right">18.0</td>
    <td align="right">1.812</td>
    <td align="right">0.552</td>
    <td align="right">4.521</td>
    <td align="right">21.510</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.031</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">97.83</td>
    <td align="right">11.0</td>
    <td align="right">8.893</td>
    <td align="right">0.112</td>
    <td align="right">5.705</td>
    <td align="right">27.693</td>
    <td align="right">409.867</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">443.265</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2141.812</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2141.812</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">32.61</td>
    <td align="right">7.0</td>
    <td align="right">4.658</td>
    <td align="right">0.215</td>
    <td align="right">11.625</td>
    <td align="right">18.590</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.215</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">130.44</td>
    <td align="right">10.0</td>
    <td align="right">13.044</td>
    <td align="right">7.667E-002</td>
    <td align="right">7.965</td>
    <td align="right">13.780</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">21.745</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">23.413</td>
    <td align="right">4.271E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">23.413</td>
    <td align="right">4.271E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">32.61</td>
