    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">320_323 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">320_323 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.58566</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">320_323 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">320_323 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">320_323 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">320_323 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">320_323 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">320_323 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">320_323 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">320_323 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">320_323 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6844.32490</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">320_323 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10550.99667</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">320_323 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">320_323 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2973.78010</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">320_323 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52000</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10665</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10665</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10665</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">324 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">324 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">324 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1821.54818</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">324 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">324 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">324 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.44502</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">324 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">FRONTSTAIRSFLR3 UNITHEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.11407E-003</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FRONTSTAIRSFLR3UNITHEATERFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.11407E-003</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">FRONTSTAIRSFLR3UNITHEATERHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">291.70840</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">REARSTAIRSFLR4 UNITHEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.11554E-003</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">REARSTAIRSFLR4UNITHEATERFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.11554E-003</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">REARSTAIRSFLR4UNITHEATERHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">291.77826</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15943</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15943</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15943</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82133E-002</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82254E-002</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82133E-002</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82254E-002</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82133E-002</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82254E-002</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR4 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR4 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR4 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CORRIDORFLR4 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2264.61796</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDORFLR4 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22471</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22471</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22471</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">401 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">401 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">401 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1633.36290</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">401 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">401 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">401 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">825.22764</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">401 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33575</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33575</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33575</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">402_405 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">402_405 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">402_405 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7834.64692</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">402_405 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10550.99667</td>
  </tr>
  <tr>
    <td align="right">         578</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">402_405 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         579</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">402_405 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2973.99113</td>
  </tr>
  <tr>
    <td align="right">         580</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">402_405 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52000</td>
  </tr>
  <tr>
    <td align="right">         581</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.28523</td>
  </tr>
  <tr>
    <td align="right">         582</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38940</td>
  </tr>
  <tr>
    <td align="right">         583</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.28523</td>
  </tr>
  <tr>
    <td align="right">         584</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38940</td>
  </tr>
  <tr>
    <td align="right">         585</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.28523</td>
  </tr>
  <tr>
    <td align="right">         586</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38940</td>
  </tr>
  <tr>
    <td align="right">         587</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">4.27148E-002</td>
  </tr>
  <tr>
    <td align="right">         588</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">4.27312E-002</td>
  </tr>
  <tr>
    <td align="right">         589</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">4.27148E-002</td>
  </tr>
  <tr>
    <td align="right">         590</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">4.27312E-002</td>
  </tr>
  <tr>
    <td align="right">         591</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">4.27148E-002</td>
  </tr>
  <tr>
    <td align="right">         592</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">406_408 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">4.27312E-002</td>
  </tr>
  <tr>
    <td align="right">         593</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">406_408 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38940</td>
  </tr>
  <tr>
    <td align="right">         594</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">406_408 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5775.65783</td>
  </tr>
  <tr>
    <td align="right">         595</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">406_408 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7913.24750</td>
  </tr>
  <tr>
    <td align="right">         596</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">406_408 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         597</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">406_408 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2356.99022</td>
  </tr>
  <tr>
    <td align="right">         598</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">406_408 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.39000</td>
  </tr>
  <tr>
    <td align="right">         599</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.67932</td>
  </tr>
  <tr>
    <td align="right">         600</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         601</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.67932</td>
  </tr>
  <tr>
    <td align="right">         602</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         603</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.67932</td>
  </tr>
  <tr>
    <td align="right">         604</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         605</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         606</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         607</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         608</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         609</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         610</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">409_412 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         611</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">409_412 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         612</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">409_412 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6768.07684</td>
  </tr>
  <tr>
    <td align="right">         613</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">409_412 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10550.99667</td>
  </tr>
  <tr>
    <td align="right">         614</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">409_412 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         615</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">409_412 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2973.99113</td>
  </tr>
  <tr>
    <td align="right">         616</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">409_412 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52000</td>
  </tr>
  <tr>
    <td align="right">         617</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">413 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         618</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">413 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         619</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">413 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         620</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">413 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         621</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">413 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         622</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">413 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         623</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">413 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         624</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">413 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         625</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">413 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         626</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">413 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         627</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">413 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1751.16748</td>
  </tr>
  <tr>
    <td align="right">         628</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">413 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         629</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">413 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         630</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">413 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">892.86250</td>
  </tr>
  <tr>
    <td align="right">         631</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">413 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         632</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14350</td>
  </tr>
  <tr>
    <td align="right">         633</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         634</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14350</td>
  </tr>
  <tr>
    <td align="right">         635</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         636</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14350</td>
  </tr>
  <tr>
    <td align="right">         637</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         638</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         639</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         640</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         641</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         642</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         643</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">414 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         644</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">414 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         645</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">414 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1732.55191</td>
  </tr>
  <tr>
    <td align="right">         646</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">414 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         647</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">414 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         648</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">414 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">858.46978</td>
  </tr>
  <tr>
    <td align="right">         649</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">414 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         650</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.73260</td>
  </tr>
  <tr>
    <td align="right">         651</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         652</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.73260</td>
  </tr>
  <tr>
    <td align="right">         653</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         654</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.73260</td>
  </tr>
  <tr>
    <td align="right">         655</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         656</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         657</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         658</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         659</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         660</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         661</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">415_418 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         662</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">415_418 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         663</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">415_418 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6695.75773</td>
  </tr>
  <tr>
    <td align="right">         664</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">415_418 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10550.99667</td>
  </tr>
  <tr>
    <td align="right">         665</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">415_418 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         666</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">415_418 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2973.78010</td>
  </tr>
  <tr>
    <td align="right">         667</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">415_418 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52000</td>
  </tr>
  <tr>
    <td align="right">         668</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20688</td>
  </tr>
  <tr>
    <td align="right">         669</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         670</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20688</td>
  </tr>
  <tr>
    <td align="right">         671</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         672</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20688</td>
  </tr>
  <tr>
    <td align="right">         673</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         674</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         675</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         676</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         677</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         678</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         679</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">419 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         680</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">419 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         681</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">419 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1647.43436</td>
  </tr>
  <tr>
    <td align="right">         682</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">419 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         683</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">419 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         684</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">419 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.44502</td>
  </tr>
  <tr>
    <td align="right">         685</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">419 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         686</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.71365</td>
  </tr>
  <tr>
    <td align="right">         687</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         688</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.71365</td>
  </tr>
  <tr>
    <td align="right">         689</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         690</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.71365</td>
  </tr>
  <tr>
    <td align="right">         691</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         692</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         693</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         694</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         695</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         696</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         697</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">420_423 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         698</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">420_423 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         699</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">420_423 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6720.25160</td>
  </tr>
  <tr>
    <td align="right">         700</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">420_423 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10550.99667</td>
  </tr>
  <tr>
    <td align="right">         701</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">420_423 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         702</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">420_423 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2973.78010</td>
  </tr>
  <tr>
    <td align="right">         703</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">420_423 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52000</td>
  </tr>
  <tr>
    <td align="right">         704</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21092</td>
  </tr>
  <tr>
    <td align="right">         705</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         706</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21092</td>
  </tr>
  <tr>
    <td align="right">         707</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         708</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21092</td>
  </tr>
  <tr>
    <td align="right">         709</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         710</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         711</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         712</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         713</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         714</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         715</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">424 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         716</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">424 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         717</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">424 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1639.13283</td>
  </tr>
  <tr>
    <td align="right">         718</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">424 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         719</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">424 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         720</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">424 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">825.83500</td>
  </tr>
  <tr>
    <td align="right">         721</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">424 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         722</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">FRONTSTAIRSFLR4 UNITHEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.11407E-003</td>
  </tr>
  <tr>
    <td align="right">         723</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FRONTSTAIRSFLR4UNITHEATERFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.11407E-003</td>
  </tr>
  <tr>
    <td align="right">         724</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">FRONTSTAIRSFLR4UNITHEATERHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">291.70840</td>
  </tr>
  <tr>
    <td align="right">         725</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         726</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         727</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         728</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         729</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         730</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         731</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         732</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         733</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         734</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         735</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         736</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         737</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         738</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         739</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         740</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         741</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         742</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         743</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         744</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         745</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         746</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         747</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         748</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         749</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         750</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         751</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         752</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         753</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         754</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         755</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         756</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         757</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         758</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         759</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         760</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         761</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">SAC_FRONTOFFICE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         762</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">SAC_FRONTOFFICE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.63004E-002</td>
  </tr>
  <tr>
    <td align="right">         763</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         764</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         765</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         766</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         767</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         768</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21595</td>
  </tr>
  <tr>
    <td align="right">         769</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.28793</td>
  </tr>
  <tr>
    <td align="right">         770</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">8203.97908</td>
  </tr>
  <tr>
    <td align="right">         771</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">8554.06000</td>
  </tr>
  <tr>
    <td align="right">         772</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4277.03000</td>
  </tr>
  <tr>
    <td align="right">         773</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">4277.03000</td>
  </tr>
  <tr>
    <td align="right">         774</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.73828</td>
  </tr>
  <tr>
    <td align="right">         775</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.73828</td>
  </tr>
  <tr>
    <td align="right">         776</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.73828</td>
  </tr>
  <tr>
    <td align="right">         777</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.73828</td>
  </tr>
  <tr>
    <td align="right">         778</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">8554.06000</td>
  </tr>
  <tr>
    <td align="right">         779</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">10236.39378</td>
  </tr>
  <tr>
    <td align="right">         780</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">         781</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         782</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">SAC_FO_ADDAQ SUPPLY FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         783</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">SAC_FO_ADDAQ SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">483.76899</td>
  </tr>
  <tr>
    <td align="right">         784</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">SAC_FRONTOFFICE HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10236.39378</td>
  </tr>
  <tr>
    <td align="right">         785</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">SAC_FRONTLOUNGE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         786</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">SAC_FRONTLOUNGE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.23598</td>
  </tr>
  <tr>
    <td align="right">         787</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         788</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         789</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         790</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.64548</td>
  </tr>
  <tr>
    <td align="right">         791</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         792</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.48900</td>
  </tr>
  <tr>
    <td align="right">         793</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.65200</td>
  </tr>
  <tr>
    <td align="right">         794</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">20959.77735</td>
  </tr>
  <tr>
    <td align="right">         795</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">21703.16000</td>
  </tr>
  <tr>
    <td align="right">         796</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">10851.58000</td>
  </tr>
  <tr>
    <td align="right">         797</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">10851.58000</td>
  </tr>
  <tr>
    <td align="right">         798</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.70525</td>
  </tr>
  <tr>
    <td align="right">         799</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.70525</td>
  </tr>
  <tr>
    <td align="right">         800</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.70525</td>
  </tr>
  <tr>
    <td align="right">         801</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.70525</td>
  </tr>
  <tr>
    <td align="right">         802</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">21703.16000</td>
  </tr>
  <tr>
    <td align="right">         803</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">25636.06962</td>
  </tr>
  <tr>
    <td align="right">         804</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">         805</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         806</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">SAC_FL_ADDAQ SUPPLY FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">         807</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">SAC_FL_ADDAQ SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1082.79854</td>
  </tr>
  <tr>
    <td align="right">         808</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">SAC_FRONTLOUNGE HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">25636.06962</td>
  </tr>
  <tr>
    <td align="right">         809</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">SAC_MEETINGROOM OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         810</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">SAC_MEETINGROOM OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.12637</td>
  </tr>
  <tr>
    <td align="right">         811</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         812</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         813</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         814</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         815</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         816</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.23347</td>
  </tr>
  <tr>
    <td align="right">         817</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31129</td>
  </tr>
  <tr>
    <td align="right">         818</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">10975.67077</td>
  </tr>
  <tr>
    <td align="right">         819</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">11314.36000</td>
  </tr>
  <tr>
    <td align="right">         820</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">5657.18000</td>
  </tr>
  <tr>
    <td align="right">         821</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">5657.18000</td>
  </tr>
  <tr>
    <td align="right">         822</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.68216</td>
  </tr>
  <tr>
    <td align="right">         823</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.68216</td>
  </tr>
  <tr>
    <td align="right">         824</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.68216</td>
  </tr>
  <tr>
    <td align="right">         825</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.68216</td>
  </tr>
  <tr>
    <td align="right">         826</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">11314.36000</td>
  </tr>
  <tr>
    <td align="right">         827</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">12549.76204</td>
  </tr>
  <tr>
    <td align="right">         828</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">         829</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         830</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">SAC_MR_ADDAQ SUPPLY FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">         831</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">SAC_MR_ADDAQ SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">523.01269</td>
  </tr>
  <tr>
    <td align="right">         832</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">SAC_MEETINGROOM HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12549.76204</td>
  </tr>
  <tr>
    <td align="right">         833</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         834</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.43861E-002</td>
  </tr>
  <tr>
    <td align="right">         835</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         836</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         837</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         838</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.75056</td>
  </tr>
  <tr>
    <td align="right">         839</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         840</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.56861</td>
  </tr>
  <tr>
    <td align="right">         841</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.75815</td>
  </tr>
  <tr>
    <td align="right">         842</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">20997.15732</td>
  </tr>
  <tr>
    <td align="right">         843</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">21919.30000</td>
  </tr>
  <tr>
    <td align="right">         844</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">10959.65000</td>
  </tr>
  <tr>
    <td align="right">         845</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">10959.65000</td>
  </tr>
  <tr>
    <td align="right">         846</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.74675</td>
  </tr>
  <tr>
    <td align="right">         847</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.74675</td>
  </tr>
  <tr>
    <td align="right">         848</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.74675</td>
  </tr>
  <tr>
    <td align="right">         849</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.74675</td>
  </tr>
  <tr>
    <td align="right">         850</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">21919.30000</td>
  </tr>
  <tr>
    <td align="right">         851</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">25733.91927</td>
  </tr>
  <tr>
    <td align="right">         852</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">         853</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">0.15386</td>
  </tr>
  <tr>
    <td align="right">         854</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">SAC_EXC_ADDAQ SUPPLY FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.13722</td>
  </tr>
  <tr>
    <td align="right">         855</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">SAC_EXC_ADDAQ SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1259.08049</td>
  </tr>
  <tr>
    <td align="right">         856</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">25733.91927</td>
  </tr>
  <tr>
    <td align="right">         857</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYSSHOWER</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.79949E-004</td>
  </tr>
  <tr>
    <td align="right">         858</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYSSHOWER</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.15939E-002</td>
  </tr>
  <tr>
    <td align="right">         859</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYSSHOWER PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.79949E-004</td>
  </tr>
  <tr>
    <td align="right">         860</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYSSHOWER PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">8.11290</td>
  </tr>
  <tr>
    <td align="right">         861</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYSSHOWER WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.79949E-004</td>
  </tr>
  <tr>
    <td align="right">         862</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYSLAUNDRY</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.29330E-004</td>
  </tr>
  <tr>
    <td align="right">         863</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYSLAUNDRY</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.55196E-002</td>
  </tr>
  <tr>
    <td align="right">         864</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYSLAUNDRY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.29330E-004</td>
  </tr>
  <tr>
    <td align="right">         865</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYSLAUNDRY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">5.52692E-007</td>
  </tr>
  <tr>
    <td align="right">         866</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYSLAUNDRY WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.29330E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR1 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">101 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">102 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">103 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">104 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">105 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR2 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">201 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">202_205 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">206_208 PTAC COOLING COIL</td>
    <td align="right">7610.9</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">209_212 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">213 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">214 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">215_218 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">219 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">220_223 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">224 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR3 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">301 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">302_305 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">306_308 PTAC COOLING COIL</td>
    <td align="right">7610.9</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">309_312 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">313 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">314 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">315_318 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">319 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">320_323 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">324 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR4 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">401 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">402_405 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">406_408 PTAC COOLING COIL</td>
    <td align="right">7610.9</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">409_412 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">413 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">414 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">415_418 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">419 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">420_423 PTAC COOLING COIL</td>
    <td align="right">10147.8</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">424 PTAC COOLING COIL</td>
    <td align="right">2537.0</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">11.57</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTOFFICE COOLING COIL</td>
    <td align="right">8218.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_FRONTLOUNGE COOLING COIL</td>
    <td align="right">20943.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">16.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_MEETINGROOM COOLING COIL</td>
    <td align="right">10951.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">46.77</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM COOLING COIL</td>
    <td align="right">21036.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">33.37</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">33</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">24</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">24</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">24</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Shading Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">W_REARSTAIRSFLR1_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.23</td>
    <td align="right">8.18</td>
    <td align="right">6.23</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">W_REARSTAIRSFLR1_3_0_0_DOOR</td>
    <td align="right">Door</td>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">P_REARSTAIRSFLR1_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM104_10002_0_10001</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">P_REARSTAIRSFLR1_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_10003_0_10002</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">S_REARSTAIRSFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_REARSTAIRSFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.750</td>
    <td align="right">0.634</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">C_REARSTAIRSFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_REARSTAIRSFLR2_10001_0_10000</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">P_CORRIDORFLR1_10003_0_10002</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTAIRSFLR1_5_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">3.44</td>
    <td align="right">6.13</td>
    <td align="right">3.44</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">2.69</td>
    <td align="right">2.69</td>
    <td align="right">2.69</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">2.36</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">P_CORRIDORFLR1_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM104_10007_0_10005</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">P_CORRIDORFLR1_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM105_10008_0_10006</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">P_CORRIDORFLR1_6_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_EMPLOYEELOUNGEFLR1_10009_0_10007</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">P_CORRIDORFLR1_7_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">39.86</td>
    <td align="right">39.86</td>
    <td align="right">39.86</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">11.89</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_LAUNDRYROOMFLR1_10010_0_10008</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">P_CORRIDORFLR1_8_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.13</td>
    <td align="right">6.13</td>
    <td align="right">6.13</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR1_10011_0_10009</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">P_CORRIDORFLR1_9_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR1_10012_0_10010</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.27</td>
    <td align="right">10.22</td>
    <td align="right">8.27</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">W_CORRIDORFLR1_10_0_0_DOOR</td>
    <td align="right">Door</td>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">P_CORRIDORFLR1_11_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_EXERCISECENTERFLR1_10013_0_10011</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">P_CORRIDORFLR1_12_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_EXERCISECENTERFLR1_10014_0_10012</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">P_CORRIDORFLR1_13_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">53.14</td>
    <td align="right">53.14</td>
    <td align="right">53.14</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTOFFICEFLR1_10015_0_10013</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">P_CORRIDORFLR1_14_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.11</td>
    <td align="right">5.11</td>
    <td align="right">5.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR1_10016_0_10014</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">P_CORRIDORFLR1_15_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTAIRSFLR1_10017_0_10015</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.69</td>
    <td align="right">6.13</td>
    <td align="right">1.69</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.96</td>
    <td align="right">3.65E-002</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">4.44</td>
    <td align="right">4.44</td>
    <td align="right">4.44</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">1.82</td>
    <td align="right">2.43</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.83</td>
    <td align="right">0.17</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">P_CORRIDORFLR1_17_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.43</td>
    <td align="right">66.43</td>
    <td align="right">66.43</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">19.81</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTLOUNGEFLR1_10018_0_10016</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">P_CORRIDORFLR1_18_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_RESTROOMFLR1_10019_0_10017</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">P_CORRIDORFLR1_19_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_RESTROOMFLR1_10020_0_10018</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.53</td>
    <td align="right">10.22</td>
    <td align="right">7.53</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">2.69</td>
    <td align="right">2.69</td>
    <td align="right">2.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">2.36</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">P_CORRIDORFLR1_21_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_MEETINGROOMFLR1_10021_0_10019</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">P_CORRIDORFLR1_22_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.70</td>
    <td align="right">32.70</td>
    <td align="right">32.70</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">9.75</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_MEETINGROOMFLR1_10022_0_10020</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">P_CORRIDORFLR1_23_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_MECHANICALROOMFLR1_10023_0_10021</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">P_CORRIDORFLR1_24_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM101_10024_0_10022</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">P_CORRIDORFLR1_25_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM102_10025_0_10023</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">P_CORRIDORFLR1_26_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM103_10026_0_10024</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">P_CORRIDORFLR1_27_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTORAGEFLR1_10027_0_10025</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">S_CORRIDORFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_CORRIDORFLR1_0_0_0_FFACTOR</td>
    <td align="right">8.294E-002</td>
    <td align="right">8.130E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">150.51</td>
    <td align="right">150.51</td>
    <td align="right">150.51</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">12.27</td>
    <td align="right">12.27</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">C_CORRIDORFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.20</td>
    <td align="right">11.20</td>
    <td align="right">0.00</td>
    <td align="right">F_CORRIDORFLR2_10004_0_10003</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">C_CORRIDORFLR1_1_1_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">25.09</td>
    <td align="right">25.09</td>
    <td align="right">25.09</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM206_208_10005_0_10004</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">P_REARSTORAGEFLR1_10027_0_10025</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_27_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">W_REARSTORAGEFLR1_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">P_REARSTORAGEFLR1_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM103_10030_0_10027</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">W_REARSTORAGEFLR1_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">S_REARSTORAGEFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_REARSTORAGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.750</td>
    <td align="right">0.634</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">C_REARSTORAGEFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_REARSTORAGEFLR2_10028_0_10026</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">P_FRONTLOUNGEFLR1_10018_0_10016</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.43</td>
    <td align="right">66.43</td>
    <td align="right">66.43</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">19.81</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_17_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">P_FRONTLOUNGEFLR1_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_RESTROOMFLR1_10033_0_10030</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.68</td>
    <td align="right">0.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.60</td>
    <td align="right">66.43</td>
    <td align="right">51.60</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">19.81</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">2.97</td>
    <td align="right">2.97</td>
    <td align="right">2.97</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.05</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">2.97</td>
    <td align="right">2.97</td>
    <td align="right">2.97</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.05</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">2.97</td>
    <td align="right">2.97</td>
    <td align="right">2.97</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.05</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">2.97</td>
    <td align="right">2.97</td>
    <td align="right">2.97</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.05</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">Window</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">2.97</td>
    <td align="right">2.97</td>
    <td align="right">2.97</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.05</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.225</td>
    <td align="right">0.213</td>
    <td align="right">&nbsp;</td>
    <td align="right">163.06</td>
    <td align="right">163.06</td>
    <td align="right">163.06</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">19.81</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">C_FRONTLOUNGEFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM201_10031_0_10028</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">C_FRONTLOUNGEFLR1_1_1_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM202_205_10032_0_10029</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">P_RESTROOMFLR1_10019_0_10017</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_18_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">P_RESTROOMFLR1_10020_0_10018</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_19_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">P_RESTROOMFLR1_10033_0_10030</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTLOUNGEFLR1_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">W_RESTROOMFLR1_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">S_RESTROOMFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_RESTROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">C_RESTROOMFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM206_208_10035_0_10031</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">P_MEETINGROOMFLR1_10021_0_10019</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_21_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">P_MEETINGROOMFLR1_10022_0_10020</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.70</td>
    <td align="right">32.70</td>
    <td align="right">32.70</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">9.75</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_22_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">P_MEETINGROOMFLR1_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_MECHANICALROOMFLR1_10041_0_10034</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.77</td>
    <td align="right">32.70</td>
    <td align="right">27.77</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">9.75</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">S_MEETINGROOMFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_MEETINGROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">80.27</td>
    <td align="right">80.27</td>
    <td align="right">80.27</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">9.75</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">C_MEETINGROOMFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">47.66</td>
    <td align="right">47.66</td>
    <td align="right">47.66</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM206_208_10039_0_10032</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">C_MEETINGROOMFLR1_1_1_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM209_212_10040_0_10033</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">P_MECHANICALROOMFLR1_10023_0_10021</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_23_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">P_MECHANICALROOMFLR1_10041_0_10034</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_MEETINGROOMFLR1_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">P_MECHANICALROOMFLR1_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM101_10045_0_10036</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">W_MECHANICALROOMFLR1_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">C_MECHANICALROOMFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM209_212_10044_0_10035</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">P_GUESTROOM101_10024_0_10022</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_24_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">P_GUESTROOM101_10045_0_10036</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_MECHANICALROOMFLR1_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">P_GUESTROOM101_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM102_10049_0_10038</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.64</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">S_GUESTROOM101_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_GUESTROOM101_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">C_GUESTROOM101_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM209_212_10048_0_10037</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">P_GUESTROOM102_10025_0_10023</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_25_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">P_GUESTROOM102_10049_0_10038</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM101_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">P_GUESTROOM102_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM103_10053_0_10040</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.64</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">S_GUESTROOM102_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_GUESTROOM102_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">C_GUESTROOM102_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM209_212_10052_0_10039</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">P_GUESTROOM103_10026_0_10024</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_26_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">P_GUESTROOM103_10030_0_10027</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTORAGEFLR1_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">P_GUESTROOM103_10053_0_10040</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM102_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.64</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">S_GUESTROOM103_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_GUESTROOM103_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">C_GUESTROOM103_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM213_10056_0_10041</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">P_GUESTROOM104_10002_0_10001</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTAIRSFLR1_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">P_GUESTROOM104_10007_0_10005</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.64</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">P_GUESTROOM104_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM105_10062_0_10043</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">S_GUESTROOM104_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_GUESTROOM104_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">C_GUESTROOM104_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM214_10060_0_10042</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">P_GUESTROOM105_10008_0_10006</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_5_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">P_GUESTROOM105_10062_0_10043</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM104_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.64</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">P_GUESTROOM105_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_EMPLOYEELOUNGEFLR1_10066_0_10045</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">S_GUESTROOM105_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_GUESTROOM105_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">C_GUESTROOM105_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM215_218_10064_0_10044</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">P_EMPLOYEELOUNGEFLR1_10009_0_10007</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_6_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">P_EMPLOYEELOUNGEFLR1_10066_0_10045</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM105_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.64</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">P_EMPLOYEELOUNGEFLR1_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_LAUNDRYROOMFLR1_10070_0_10047</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">C_EMPLOYEELOUNGEFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM215_218_10068_0_10046</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">P_LAUNDRYROOMFLR1_10010_0_10008</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">39.86</td>
    <td align="right">39.86</td>
    <td align="right">39.86</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">11.89</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_7_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">P_LAUNDRYROOMFLR1_10070_0_10047</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_EMPLOYEELOUNGEFLR1_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">34.92</td>
    <td align="right">39.86</td>
    <td align="right">34.92</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">11.89</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">P_LAUNDRYROOMFLR1_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR1_10075_0_10050</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">97.83</td>
    <td align="right">97.83</td>
    <td align="right">97.83</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">11.89</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">C_LAUNDRYROOMFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">65.22</td>
    <td align="right">65.22</td>
    <td align="right">65.22</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.92</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM215_218_10072_0_10048</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">C_LAUNDRYROOMFLR1_1_1_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM219_10073_0_10049</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">P_ELEVATORCOREFLR1_10011_0_10009</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.13</td>
    <td align="right">6.13</td>
    <td align="right">6.13</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_8_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">P_ELEVATORCOREFLR1_10012_0_10010</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_9_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">P_ELEVATORCOREFLR1_10075_0_10050</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_LAUNDRYROOMFLR1_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">W_ELEVATORCOREFLR1_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.13</td>
    <td align="right">6.13</td>
    <td align="right">6.13</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">1.83</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">C_ELEVATORCOREFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.83</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_ELEVATORCOREFLR2_10077_0_10051</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">P_EXERCISECENTERFLR1_10013_0_10011</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_11_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">P_EXERCISECENTERFLR1_10014_0_10012</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_12_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.64</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">P_EXERCISECENTERFLR1_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTOFFICEFLR1_10083_0_10053</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">C_EXERCISECENTERFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM220_223_10081_0_10052</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">P_FRONTOFFICEFLR1_10015_0_10013</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">53.14</td>
    <td align="right">53.14</td>
    <td align="right">53.14</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_13_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">P_FRONTOFFICEFLR1_10083_0_10053</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_EXERCISECENTERFLR1_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">46.56</td>
    <td align="right">53.14</td>
    <td align="right">46.56</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">P_FRONTOFFICEFLR1_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR1_10088_0_10056</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">C_FRONTOFFICEFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">97.83</td>
    <td align="right">97.83</td>
    <td align="right">97.83</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.89</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM220_223_10085_0_10054</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">C_FRONTOFFICEFLR1_1_1_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM224_10086_0_10055</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">P_FRONTSTAIRSFLR1_10017_0_10015</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">8.18</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_15_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">P_FRONTSTAIRSFLR1_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR1_10091_0_10058</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.22</td>
    <td align="right">8.18</td>
    <td align="right">6.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0_DOOR</td>
    <td align="right">Door</td>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.68</td>
    <td align="right">0.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.750</td>
    <td align="right">0.634</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">C_FRONTSTAIRSFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_FRONTSTAIRSFLR2_10090_0_10057</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">P_FRONTSTORAGEFLR1_10016_0_10014</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.11</td>
    <td align="right">5.11</td>
    <td align="right">5.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR1_14_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">P_FRONTSTORAGEFLR1_10088_0_10056</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTOFFICEFLR1_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">P_FRONTSTORAGEFLR1_10091_0_10058</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">27.59</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTAIRSFLR1_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">W_FRONTSTORAGEFLR1_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.514</td>
    <td align="right">0.477</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.11</td>
    <td align="right">5.11</td>
    <td align="right">5.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">3.35</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">0.157</td>
    <td align="right">0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">1.52</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">C_FRONTSTORAGEFLR1_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.52</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_FRONTSTORAGEFLR2_10093_0_10059</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">W_REARSTAIRSFLR2_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">W_REARSTAIRSFLR2_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">P_REARSTAIRSFLR2_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM214_10099_0_10061</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">P_REARSTAIRSFLR2_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_10100_0_10062</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">F_REARSTAIRSFLR2_10001_0_10000</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_REARSTAIRSFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">C_REARSTAIRSFLR2_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_REARSTAIRSFLR3_10098_0_10060</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">P_CORRIDORFLR2_10100_0_10062</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTAIRSFLR2_5_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">3.71</td>
    <td align="right">5.02</td>
    <td align="right">3.71</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.92</td>
    <td align="right">1.42</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">P_CORRIDORFLR2_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM214_10104_0_10064</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">P_CORRIDORFLR2_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM215_218_10105_0_10065</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">P_CORRIDORFLR2_6_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM219_10106_0_10066</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">P_CORRIDORFLR2_7_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR2_10107_0_10067</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">P_CORRIDORFLR2_8_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR2_10108_0_10068</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">W_CORRIDORFLR2_9_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.36</td>
    <td align="right">8.36</td>
    <td align="right">8.36</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">P_CORRIDORFLR2_10_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM220_223_10109_0_10069</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">P_CORRIDORFLR2_11_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM220_223_10110_0_10070</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">P_CORRIDORFLR2_12_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM224_10111_0_10071</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">P_CORRIDORFLR2_13_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR2_10112_0_10072</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">P_CORRIDORFLR2_14_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTAIRSFLR2_10113_0_10073</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">3.71</td>
    <td align="right">5.02</td>
    <td align="right">3.71</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.92</td>
    <td align="right">1.42</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">P_CORRIDORFLR2_16_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM201_10114_0_10074</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">P_CORRIDORFLR2_17_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM202_205_10115_0_10075</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">P_CORRIDORFLR2_18_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">12.80</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM206_208_10116_0_10076</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">P_CORRIDORFLR2_19_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM209_212_10117_0_10077</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">P_CORRIDORFLR2_20_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM213_10118_0_10078</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">P_CORRIDORFLR2_21_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTORAGEFLR2_10119_0_10079</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">F_CORRIDORFLR2_10004_0_10003</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">11.20</td>
    <td align="right">11.20</td>
    <td align="right">0.00</td>
    <td align="right">C_CORRIDORFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">C_CORRIDORFLR2_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.20</td>
    <td align="right">11.20</td>
    <td align="right">0.00</td>
    <td align="right">F_CORRIDORFLR3_10102_0_10063</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">P_REARSTORAGEFLR2_10119_0_10079</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_21_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">W_REARSTORAGEFLR2_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">P_REARSTORAGEFLR2_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM213_10123_0_10081</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">W_REARSTORAGEFLR2_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">F_REARSTORAGEFLR2_10028_0_10026</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_REARSTORAGEFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">C_REARSTORAGEFLR2_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_REARSTORAGEFLR3_10121_0_10080</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">P_GUESTROOM201_10114_0_10074</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_16_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">P_GUESTROOM201_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM202_205_10126_0_10083</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">W_GUESTROOM201_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">F_GUESTROOM201_10031_0_10028</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_FRONTLOUNGEFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">C_GUESTROOM201_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM301_10125_0_10082</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">P_GUESTROOM202_205_10115_0_10075</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_17_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">P_GUESTROOM202_205_10126_0_10083</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM201_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">P_GUESTROOM202_205_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM206_208_10130_0_10085</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">F_GUESTROOM202_205_10032_0_10029</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_FRONTLOUNGEFLR1_1_1_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">C_GUESTROOM202_205_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM302_305_10129_0_10084</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">P_GUESTROOM206_208_10116_0_10076</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">12.80</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_18_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">P_GUESTROOM206_208_10130_0_10085</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM202_205_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">P_GUESTROOM206_208_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM209_212_10137_0_10087</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.42</td>
    <td align="right">35.12</td>
    <td align="right">28.42</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">12.80</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">3.41</td>
    <td align="right">3.41</td>
    <td align="right">3.41</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.36</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">F_GUESTROOM206_208_10005_0_10004</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">25.09</td>
    <td align="right">25.09</td>
    <td align="right">25.09</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_CORRIDORFLR1_1_1_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">F_GUESTROOM206_208_10035_0_10031</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_RESTROOMFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">F_GUESTROOM206_208_10039_0_10032</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">47.66</td>
    <td align="right">47.66</td>
    <td align="right">47.66</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">5.79</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_MEETINGROOMFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">C_GUESTROOM206_208_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.80</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM306_308_10136_0_10086</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">P_GUESTROOM209_212_10117_0_10077</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_19_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">P_GUESTROOM209_212_10137_0_10087</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM206_208_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">P_GUESTROOM209_212_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM213_10145_0_10089</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">F_GUESTROOM209_212_10040_0_10033</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_MEETINGROOMFLR1_1_1_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">F_GUESTROOM209_212_10044_0_10035</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_MECHANICALROOMFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">F_GUESTROOM209_212_10048_0_10037</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM101_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">F_GUESTROOM209_212_10052_0_10039</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM102_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">C_GUESTROOM209_212_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM309_312_10144_0_10088</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">P_GUESTROOM213_10118_0_10078</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_20_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">P_GUESTROOM213_10123_0_10081</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTORAGEFLR2_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">P_GUESTROOM213_10145_0_10089</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM209_212_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">F_GUESTROOM213_10056_0_10041</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM103_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">C_GUESTROOM213_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM313_10149_0_10090</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">P_GUESTROOM214_10099_0_10061</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTAIRSFLR2_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">P_GUESTROOM214_10104_0_10064</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">P_GUESTROOM214_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM215_218_10156_0_10092</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">F_GUESTROOM214_10060_0_10042</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM104_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">C_GUESTROOM214_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM314_10154_0_10091</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">P_GUESTROOM215_218_10105_0_10065</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_5_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">P_GUESTROOM215_218_10156_0_10092</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM214_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">P_GUESTROOM215_218_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM219_10163_0_10094</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">F_GUESTROOM215_218_10064_0_10044</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM105_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">F_GUESTROOM215_218_10068_0_10046</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_EMPLOYEELOUNGEFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">F_GUESTROOM215_218_10072_0_10048</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">65.22</td>
    <td align="right">65.22</td>
    <td align="right">65.22</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">7.92</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_LAUNDRYROOMFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
